
OS:Version,
  {3e03e10b-7442-479f-89e4-113fab36371e}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {eccf2622-9374-4edf-8caf-1981d96b5c12}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {07da4a00-d5c2-41b4-9f11-98b105ebba18}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {4e0efcce-e00c-469a-b646-c4dbfeb628cd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {afcd34b0-00fa-40af-a2e1-995004075d3f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {5a3afc2e-d12e-4ab3-b952-581dd46d9df3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {28915964-e2c4-4332-a684-5091ad72d321}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  60;                                     !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  2,                                      !- Begin Month
  2,                                      !- Begin Day of Month
  2,                                      !- End Month
  28,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  SmallOffice-5A VAV,                     !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {43439ea6-b207-4356-ab36-b087c1b4dd53}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {edf75d60-088c-496a-87da-556d74439047}; !- Group Rendering Name

OS:SpaceType,
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  ,                                       !- Default Construction Set Name
  {9dc4e963-eaf9-4f02-9731-8aeda2294db4}, !- Default Schedule Set Name
  {30ff0848-5cdc-4dd8-a086-1caeb68bb0d8}, !- Group Rendering Name
  {e6dfb89d-c79f-4077-ae54-a56c9861f769}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:SpaceType,
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Handle
  Office Attic,                           !- Name
  {5dbc5807-b4cd-48b8-a864-61afd371e1f2}, !- Default Construction Set Name
  {a93117e9-e1db-4c0b-84f7-2e0f5aa859ce}, !- Default Schedule Set Name
  {464e0ca9-ee56-43ac-be06-ca07903d50e4}, !- Group Rendering Name
  {b1e0eab9-6fed-4c82-a687-26e9e44dbd0a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {464e0ca9-ee56-43ac-be06-ca07903d50e4}, !- Handle
  Office Attic 1,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b1e0eab9-6fed-4c82-a687-26e9e44dbd0a}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a93117e9-e1db-4c0b-84f7-2e0f5aa859ce}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ef22c4e0-071c-497a-9d4a-84f7b59f5651}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ef22c4e0-071c-497a-9d4a-84f7b59f5651}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {4cd505ce-cbe6-4555-8dee-02e32b19585b}, !- Default Day Schedule Name
  {af08fa08-6654-41e8-bd66-013e6dca80e4}, !- Summer Design Day Schedule Name
  {28f8a1cd-ec0a-4760-b51d-4b2c6d4ba03d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4cd505ce-cbe6-4555-8dee-02e32b19585b}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af08fa08-6654-41e8-bd66-013e6dca80e4}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7e23df8-8b3b-4f88-8b78-d47af83d29f6}, !- Handle
  Schedule Rule 1,                        !- Name
  {ef22c4e0-071c-497a-9d4a-84f7b59f5651}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {341ae3c0-1e4b-438d-a349-78c4d893609b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {341ae3c0-1e4b-438d-a349-78c4d893609b}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {28f8a1cd-ec0a-4760-b51d-4b2c6d4ba03d}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55097f0a-4cf3-405f-bcff-92084b900f0d}, !- Handle
  Schedule Rule 2,                        !- Name
  {ef22c4e0-071c-497a-9d4a-84f7b59f5651}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11021c79-21b2-410d-8761-4ca0169659f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11021c79-21b2-410d-8761-4ca0169659f2}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {a3cd6643-7831-4264-9074-5bfe5f37f78f}, !- Handle
  Office Attic Thermostat;                !- Name

OS:Rendering:Color,
  {30ff0848-5cdc-4dd8-a086-1caeb68bb0d8}, !- Handle
  Office WholeBuilding - Sm Office 1,     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {3031b171-109a-44ae-9de9-5736c93b0cfd}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a01b9518-0d63-4370-9865-d6053c901e72}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {3031b171-109a-44ae-9de9-5736c93b0cfd}, !- People Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aec93a38-365e-4bbb-913e-1665f358a2dc}, !- Work Efficiency Schedule Name
  {d29a5bab-97c5-40ae-a77f-70ff33b2440c}, !- Clothing Insulation Schedule Name
  {be7c18ee-b179-4be1-bfe1-f53cb7cb4929}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d29a5bab-97c5-40ae-a77f-70ff33b2440c}, !- Handle
  Clothing Schedule,                      !- Name
  {4883d6af-171a-4672-a7f3-205f0523266e}, !- Schedule Type Limits Name
  {eb0ff46a-33ed-4634-a4aa-a1751d528c9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb0ff46a-33ed-4634-a4aa-a1751d528c9f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4883d6af-171a-4672-a7f3-205f0523266e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76cc82df-9813-439f-8cf7-814913e90951}, !- Handle
  Schedule Rule 3,                        !- Name
  {d29a5bab-97c5-40ae-a77f-70ff33b2440c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e708e87-e5ea-429a-b96d-c3c136e48fa6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1e708e87-e5ea-429a-b96d-c3c136e48fa6}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4883d6af-171a-4672-a7f3-205f0523266e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4883d6af-171a-4672-a7f3-205f0523266e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {be7c18ee-b179-4be1-bfe1-f53cb7cb4929}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3143140e-acca-42b6-b979-89e20a8bd33e}, !- Schedule Type Limits Name
  {69a57694-cf56-4827-b49a-a48a97f4f746}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69a57694-cf56-4827-b49a-a48a97f4f746}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3143140e-acca-42b6-b979-89e20a8bd33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3143140e-acca-42b6-b979-89e20a8bd33e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {aec93a38-365e-4bbb-913e-1665f358a2dc}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {2ed19a06-2b81-49e2-895a-b0faf9183bcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ed19a06-2b81-49e2-895a-b0faf9183bcf}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {f23b6d4a-5c04-4ea6-bb04-6fc4c45f5db2}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bbf996f3-4cee-4137-bd55-e7d62c9e5160}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {f23b6d4a-5c04-4ea6-bb04-6fc4c45f5db2}, !- Lights Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7b0ff6cf-6cb1-4643-bfa7-afb1ab990652}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {42270f41-5ab1-484a-b5ee-5e9c2e91b492}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {7b0ff6cf-6cb1-4643-bfa7-afb1ab990652}, !- Electric Equipment Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e6dfb89d-c79f-4077-ae54-a56c9861f769}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9dc4e963-eaf9-4f02-9731-8aeda2294db4}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e7ccc403-db4a-44c7-a102-16180f0ba854}, !- Number of People Schedule Name
  {6ae7c6d5-275f-4ba7-9e4b-76a1cb8ad97e}, !- People Activity Level Schedule Name
  {3e2fc2f6-24f9-4710-b4c0-210fd3bbf695}, !- Lighting Schedule Name
  {8ead7c67-f361-462f-954d-b4d73a49a795}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a360263d-aeda-4f75-bafa-3da4772922a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e7ccc403-db4a-44c7-a102-16180f0ba854}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {5e77fde5-bbf8-441d-9aac-ca96bbf529c7}, !- Default Day Schedule Name
  {dad63d4c-600c-4508-ae3e-c12682204df3}, !- Summer Design Day Schedule Name
  {61f0e8a0-ef9b-450c-981c-96d62a892d80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e77fde5-bbf8-441d-9aac-ca96bbf529c7}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61f0e8a0-ef9b-450c-981c-96d62a892d80}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dad63d4c-600c-4508-ae3e-c12682204df3}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8d8be8c-489b-4bba-b728-5f33c5b793b9}, !- Handle
  Schedule Rule 4,                        !- Name
  {e7ccc403-db4a-44c7-a102-16180f0ba854}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {404d6e07-bec4-4a35-b78d-48d15a995946}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {404d6e07-bec4-4a35-b78d-48d15a995946}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {6ae7c6d5-275f-4ba7-9e4b-76a1cb8ad97e}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {8104ed65-ad94-4bee-a008-208d5952ea9a}, !- Schedule Type Limits Name
  {35693924-338f-4812-9508-bc2c2320acaa}, !- Default Day Schedule Name
  {380cbff0-f2e7-4255-adcd-41598c6c24e2}, !- Summer Design Day Schedule Name
  {553e287a-9d5b-40c8-abf8-f2f4a8acf6d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35693924-338f-4812-9508-bc2c2320acaa}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {8104ed65-ad94-4bee-a008-208d5952ea9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {553e287a-9d5b-40c8-abf8-f2f4a8acf6d2}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {8104ed65-ad94-4bee-a008-208d5952ea9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {380cbff0-f2e7-4255-adcd-41598c6c24e2}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {8104ed65-ad94-4bee-a008-208d5952ea9a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8104ed65-ad94-4bee-a008-208d5952ea9a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3e2fc2f6-24f9-4710-b4c0-210fd3bbf695}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {ab38070c-332c-4bfa-9795-324d18932f1a}, !- Default Day Schedule Name
  {545bd10a-e06f-4b37-87fb-097c62bc50e4}, !- Summer Design Day Schedule Name
  {035b3de6-a57c-4b7d-ad65-f8313ba5b5e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab38070c-332c-4bfa-9795-324d18932f1a}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {e5137793-6155-4f38-b9ac-67faf4cb228c}, !- Handle
  Schedule Rule 5,                        !- Name
  {3e2fc2f6-24f9-4710-b4c0-210fd3bbf695}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4406b98b-31bd-4dc2-a658-13bcf3846951}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4406b98b-31bd-4dc2-a658-13bcf3846951}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Day,
  {545bd10a-e06f-4b37-87fb-097c62bc50e4}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9c872b7-a3e2-4684-88a1-a3f527bd2637}, !- Handle
  Schedule Rule 6,                        !- Name
  {3e2fc2f6-24f9-4710-b4c0-210fd3bbf695}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b08a7022-e154-434e-8d52-2c9017c4d21b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b08a7022-e154-434e-8d52-2c9017c4d21b}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {035b3de6-a57c-4b7d-ad65-f8313ba5b5e8}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ead7c67-f361-462f-954d-b4d73a49a795}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {c15b6451-113d-471a-baf9-619b6926d762}, !- Default Day Schedule Name
  {f5a2c526-e37f-4e47-b8da-7eff487c655d}, !- Summer Design Day Schedule Name
  {b108ab75-a9da-4117-881e-5f51cdbf9445}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c15b6451-113d-471a-baf9-619b6926d762}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Rule,
  {a1898d48-f090-4d81-a26e-0ab049abe955}, !- Handle
  Schedule Rule 7,                        !- Name
  {8ead7c67-f361-462f-954d-b4d73a49a795}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {337306e3-b404-4a68-bc99-79afe05dcf30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {337306e3-b404-4a68-bc99-79afe05dcf30}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Day,
  {f5a2c526-e37f-4e47-b8da-7eff487c655d}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {079a9612-2149-45f3-b8fb-d21c1c73c27a}, !- Handle
  Schedule Rule 8,                        !- Name
  {8ead7c67-f361-462f-954d-b4d73a49a795}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45eef2c0-77a8-41a1-b042-1fbffddf69e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45eef2c0-77a8-41a1-b042-1fbffddf69e0}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1637910226;                           !- Value Until Time 1

OS:Schedule:Day,
  {b108ab75-a9da-4117-881e-5f51cdbf9445}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a360263d-aeda-4f75-bafa-3da4772922a8}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {ba6a7c05-295f-4417-b227-2e3f0a7ee329}, !- Default Day Schedule Name
  {707374c5-a1d0-45a4-91b7-d6ff2ed8d16e}, !- Summer Design Day Schedule Name
  {d4cace85-ca92-4aeb-8260-ea9fa458c3ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba6a7c05-295f-4417-b227-2e3f0a7ee329}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {707374c5-a1d0-45a4-91b7-d6ff2ed8d16e}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52766bae-17e7-4402-8231-b0430db6bb52}, !- Handle
  Schedule Rule 9,                        !- Name
  {a360263d-aeda-4f75-bafa-3da4772922a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc01d6fc-d969-44d1-a67c-a9ff3e5b6cd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc01d6fc-d969-44d1-a67c-a9ff3e5b6cd6}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d4cace85-ca92-4aeb-8260-ea9fa458c3ec}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {724f72fd-20c3-4c46-bf63-6c95bcdbae4e}, !- Handle
  Schedule Rule 10,                       !- Name
  {a360263d-aeda-4f75-bafa-3da4772922a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a15d0a5-3713-4a26-b0e9-1769737d7390}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a15d0a5-3713-4a26-b0e9-1769737d7390}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {25d4bc1b-3e28-44db-a022-9e0d435e9b38}, !- Handle
  Office WholeBuilding - Sm Office Thermostat, !- Name
  {706f2bd2-54aa-4a93-85dc-82a98ce2b46c}, !- Heating Setpoint Temperature Schedule Name
  {4636603a-6678-47b5-9691-213155abb876}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {706f2bd2-54aa-4a93-85dc-82a98ce2b46c}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  {31614d21-10b7-4980-9ee4-576068f2fac5}, !- Default Day Schedule Name
  {0888b612-d347-4524-b9e8-455ae925676e}, !- Summer Design Day Schedule Name
  {772db231-eb39-41fa-b99f-07e70a0a1dd6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31614d21-10b7-4980-9ee4-576068f2fac5}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {0888b612-d347-4524-b9e8-455ae925676e}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {920ed06a-b082-4798-8224-fcac66decf11}, !- Handle
  Schedule Rule 11,                       !- Name
  {706f2bd2-54aa-4a93-85dc-82a98ce2b46c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a27f0771-908c-4832-85ee-6da06dd0d7db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a27f0771-908c-4832-85ee-6da06dd0d7db}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {772db231-eb39-41fa-b99f-07e70a0a1dd6}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4636603a-6678-47b5-9691-213155abb876}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  {eed4a8a2-a1a9-43d9-9c5b-3f244a818663}, !- Default Day Schedule Name
  {323fee06-642b-4b0a-91f7-f214c4706d0f}, !- Summer Design Day Schedule Name
  {6785e2dd-eeda-4d98-bbf4-26357d318b29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eed4a8a2-a1a9-43d9-9c5b-3f244a818663}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {323fee06-642b-4b0a-91f7-f214c4706d0f}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {79acc6aa-c212-4d8d-80e2-5cbb92befc12}, !- Handle
  Schedule Rule 12,                       !- Name
  {4636603a-6678-47b5-9691-213155abb876}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3de3f91-7fad-4d80-8753-398f4596f01a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3de3f91-7fad-4d80-8753-398f4596f01a}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {6785e2dd-eeda-4d98-bbf4-26357d318b29}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2b6b3334-68f2-46f2-8545-78c9f21690df}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {a360263d-aeda-4f75-bafa-3da4772922a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed54b4b2-6c52-4cfa-95c5-9c2884c2fa4d}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {a360263d-aeda-4f75-bafa-3da4772922a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f7fa6b2-7e03-4397-87cc-4b435a564c0e}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {a360263d-aeda-4f75-bafa-3da4772922a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1a09f6a-2638-4476-ba70-90ff2c4c4818}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {a360263d-aeda-4f75-bafa-3da4772922a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {7a876238-be0d-4c77-bd5d-482bfe885e8a}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {3ba87ecf-0049-4919-84b3-e75242187323}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {8258d3ce-2d5b-4aab-a611-c03ef07500e5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {2b07f62b-a057-4e96-84b1-c3044d2010e2}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {a7924022-c277-48c4-b630-0bac890ca27e}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f55c83df-b14b-4e7d-a5a7-5d3cb5773743}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {09a9a622-4334-475e-ad85-1053aa51e6b8}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {43439ea6-b207-4356-ab36-b087c1b4dd53}, !- Handle
  90.1-2013 - SmOffice - ASHRAE 169-2006-5A, !- Name
  {edaf5054-c05b-463b-81ad-4e31d2955970}, !- Default Exterior Surface Constructions Name
  {0413e2e5-2b47-41a6-a29d-0f19cb17c0ea}, !- Default Interior Surface Constructions Name
  {e08fbe7f-5641-4af4-ae17-3fabbb5e03b0}, !- Default Ground Contact Surface Constructions Name
  {654846de-dd01-4acc-8f1c-5a85ad54e00e}, !- Default Exterior SubSurface Constructions Name
  {596623c9-bf89-43c6-8d68-40455cc98389}, !- Default Interior SubSurface Constructions Name
  {62dc41c8-486e-41f9-9982-bbec7364489c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {edaf5054-c05b-463b-81ad-4e31d2955970}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f9442173-380c-4ab1-80d3-9d6982578b4b}, !- Floor Construction Name
  {1429a5d1-b368-4f38-aee7-00d91d7217cc}, !- Wall Construction Name
  {a8be2a61-33e1-4109-9fed-7d561df58731}; !- Roof Ceiling Construction Name

OS:Construction,
  {f9442173-380c-4ab1-80d3-9d6982578b4b}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  {0eb72719-6e78-4c4e-bf1e-fd7da64cb80f}, !- Surface Rendering Name
  {c66f70f4-f41c-4376-9141-4e9e10d378f6}, !- Layer 1
  {b60ca716-1db7-4313-bb48-cb3db545021e}, !- Layer 2
  {ba2c7d65-d8e5-4501-8734-3f0425d019d1}; !- Layer 3

OS:StandardsInformation:Construction,
  {481ebe91-3014-4880-be4d-a0aea8a0d847}, !- Handle
  {f9442173-380c-4ab1-80d3-9d6982578b4b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c66f70f4-f41c-4376-9141-4e9e10d378f6}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b60ca716-1db7-4313-bb48-cb3db545021e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ba2c7d65-d8e5-4501-8734-3f0425d019d1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {1429a5d1-b368-4f38-aee7-00d91d7217cc}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Name
  {9519cb8f-4106-4dfb-b8b9-5ad2c7e88617}, !- Surface Rendering Name
  {d35641ab-9739-409d-b777-ed1aa61f9d24}, !- Layer 1
  {bbcd2525-b654-4ba5-a387-163a9738174b}, !- Layer 2
  {6c2e9510-8383-419e-8208-7fcc6c168a5b}, !- Layer 3
  {bbcd2525-b654-4ba5-a387-163a9738174b}; !- Layer 4

OS:StandardsInformation:Construction,
  {2c639462-6701-4ae2-b484-8cf519376461}, !- Handle
  {1429a5d1-b368-4f38-aee7-00d91d7217cc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {d35641ab-9739-409d-b777-ed1aa61f9d24}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bbcd2525-b654-4ba5-a387-163a9738174b}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6c2e9510-8383-419e-8208-7fcc6c168a5b}, !- Handle
  Typical Insulation R-17.43,             !- Name
  Smooth,                                 !- Roughness
  3.06941942260806,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a8be2a61-33e1-4109-9fed-7d561df58731}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  {cc8346ac-8b59-4ad5-b357-67214d44e4fe}, !- Surface Rendering Name
  {bbcd2525-b654-4ba5-a387-163a9738174b}, !- Layer 1
  {1e677f16-8b76-45d0-b73a-5c07aabb5659}; !- Layer 2

OS:StandardsInformation:Construction,
  {0562ae0e-dbf1-48e5-a227-9eb7c435c1b8}, !- Handle
  {a8be2a61-33e1-4109-9fed-7d561df58731}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {1e677f16-8b76-45d0-b73a-5c07aabb5659}, !- Handle
  Typical Insulation R-45.98,             !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0413e2e5-2b47-41a6-a29d-0f19cb17c0ea}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c169bfac-9474-437c-8523-50c0b9a4f1cd}, !- Floor Construction Name
  {4d2040a3-87f5-459a-b429-e2ac4b2437ec}, !- Wall Construction Name
  {ed623cfb-e3fe-4266-ad1b-09810eb4b6ff}; !- Roof Ceiling Construction Name

OS:Construction,
  {c169bfac-9474-437c-8523-50c0b9a4f1cd}, !- Handle
  Typical Interior Floor,                 !- Name
  {e140f18b-0726-4e7c-9d09-b04c9c6e66ae}, !- Surface Rendering Name
  {2b07f62b-a057-4e96-84b1-c3044d2010e2}, !- Layer 1
  {8258d3ce-2d5b-4aab-a611-c03ef07500e5}; !- Layer 2

OS:StandardsInformation:Construction,
  {3c6c70c7-7892-4d55-9911-eb53bdb9fc4b}, !- Handle
  {c169bfac-9474-437c-8523-50c0b9a4f1cd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4d2040a3-87f5-459a-b429-e2ac4b2437ec}, !- Handle
  Typical Interior Wall,                  !- Name
  {d4156f49-65c8-463e-80e2-4f97d2093a61}, !- Surface Rendering Name
  {f55c83df-b14b-4e7d-a5a7-5d3cb5773743}, !- Layer 1
  {f55c83df-b14b-4e7d-a5a7-5d3cb5773743}; !- Layer 2

OS:StandardsInformation:Construction,
  {80109ace-1da7-49bf-99d1-1b1b37094217}, !- Handle
  {4d2040a3-87f5-459a-b429-e2ac4b2437ec}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ed623cfb-e3fe-4266-ad1b-09810eb4b6ff}, !- Handle
  Typical Interior Ceiling,               !- Name
  {34b78464-26b6-4806-8090-1d7cff3d0b35}, !- Surface Rendering Name
  {8258d3ce-2d5b-4aab-a611-c03ef07500e5}, !- Layer 1
  {2b07f62b-a057-4e96-84b1-c3044d2010e2}; !- Layer 2

OS:StandardsInformation:Construction,
  {c8f4011a-be0b-4be4-ab5f-61037d343dcf}, !- Handle
  {ed623cfb-e3fe-4266-ad1b-09810eb4b6ff}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e08fbe7f-5641-4af4-ae17-3fabbb5e03b0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {59ef7eca-d79b-4f97-ba97-9468a156e2c5}, !- Floor Construction Name
  {558e5152-59e5-4e9e-9e56-1f2d39be1122}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {59ef7eca-d79b-4f97-ba97-9468a156e2c5}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  {af9c7b95-5abc-41d3-bef8-304fc144a613}, !- Surface Rendering Name
  {469c7810-0b24-41df-b22f-a2bfe1485983}, !- Layer 1
  {ba2c7d65-d8e5-4501-8734-3f0425d019d1}; !- Layer 2

OS:StandardsInformation:Construction,
  {960859d6-4943-410a-b9f5-696a039f27c7}, !- Handle
  {59ef7eca-d79b-4f97-ba97-9468a156e2c5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c80eed9d-fe69-4e84-8abd-97a123639c47}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {469c7810-0b24-41df-b22f-a2bfe1485983}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {558e5152-59e5-4e9e-9e56-1f2d39be1122}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {5bf5a1cf-9a10-4a77-b04f-a3b1c02a3c2d}, !- Surface Rendering Name
  {81c6d30e-ff52-4f2e-9eee-17ff02a15841}; !- Layer 1

OS:StandardsInformation:Construction,
  {b4119094-d1d0-456d-91d2-16ed39732d46}, !- Handle
  {558e5152-59e5-4e9e-9e56-1f2d39be1122}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {81c6d30e-ff52-4f2e-9eee-17ff02a15841}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {654846de-dd01-4acc-8f1c-5a85ad54e00e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5ffe9241-9c34-4a77-83c4-b52402ae2d4f}, !- Fixed Window Construction Name
  {5ffe9241-9c34-4a77-83c4-b52402ae2d4f}, !- Operable Window Construction Name
  {8d23af8b-9997-4410-b1da-981606998f47}, !- Door Construction Name
  {573c04ff-59e5-4cee-8639-68659201f734}, !- Glass Door Construction Name
  {2d16ade9-92ed-45cf-91dc-167914d438b3}, !- Overhead Door Construction Name
  {89db0e08-1cd6-4806-aba2-d90fe900273a}, !- Skylight Construction Name
  {8aa13b36-63e3-4093-8bf3-129da1390385}, !- Tubular Daylight Dome Construction Name
  {8aa13b36-63e3-4093-8bf3-129da1390385}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5ffe9241-9c34-4a77-83c4-b52402ae2d4f}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  {7c3bf8f6-a386-4373-b88d-ec9f1edf9d1f}, !- Surface Rendering Name
  {80af6122-eb24-441d-a5a9-55555527f240}, !- Layer 1
  {4244b4dd-5a35-467e-80fe-e38aaefc958b}, !- Layer 2
  {2fb3c495-68c6-4e2b-895b-04bad2226747}; !- Layer 3

OS:StandardsInformation:Construction,
  {8e54a5b9-0bff-4f8e-93ac-ee976f8f7f19}, !- Handle
  {5ffe9241-9c34-4a77-83c4-b52402ae2d4f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {80af6122-eb24-441d-a5a9-55555527f240}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {4244b4dd-5a35-467e-80fe-e38aaefc958b}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {2fb3c495-68c6-4e2b-895b-04bad2226747}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8d23af8b-9997-4410-b1da-981606998f47}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  {7f63c944-1f94-4c1f-9998-1974c22cb14c}, !- Surface Rendering Name
  {1223b4ec-675d-45e9-a0dc-8fcc5bd972a6}, !- Layer 1
  {c80eed9d-fe69-4e84-8abd-97a123639c47}; !- Layer 2

OS:StandardsInformation:Construction,
  {01e3b50e-a4f8-43f9-a194-7bf045380bcd}, !- Handle
  {8d23af8b-9997-4410-b1da-981606998f47}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1223b4ec-675d-45e9-a0dc-8fcc5bd972a6}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {573c04ff-59e5-4cee-8639-68659201f734}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  {28cf615c-acc2-492e-8cc0-57e309e9fff8}, !- Surface Rendering Name
  {e5235694-4438-407b-bd79-b363a41ba3f1}, !- Layer 1
  {4244b4dd-5a35-467e-80fe-e38aaefc958b}, !- Layer 2
  {2fb3c495-68c6-4e2b-895b-04bad2226747}; !- Layer 3

OS:StandardsInformation:Construction,
  {56339b4f-6028-4083-a675-431f04a96128}, !- Handle
  {573c04ff-59e5-4cee-8639-68659201f734}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e5235694-4438-407b-bd79-b363a41ba3f1}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {2d16ade9-92ed-45cf-91dc-167914d438b3}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {82043cf7-cc71-401f-899c-e9cb0ad72a46}, !- Surface Rendering Name
  {44fab86f-850a-4b6a-b793-fc592eb7c473}; !- Layer 1

OS:StandardsInformation:Construction,
  {90e54da4-2bb7-408b-bc5a-83ce31c25cfa}, !- Handle
  {2d16ade9-92ed-45cf-91dc-167914d438b3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {44fab86f-850a-4b6a-b793-fc592eb7c473}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {89db0e08-1cd6-4806-aba2-d90fe900273a}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  {885f01f5-51d3-4835-9b28-91528bd98a7b}, !- Surface Rendering Name
  {82a53b69-bec0-476e-b49a-0f3afa0405dc}, !- Layer 1
  {9af2d285-0efd-4227-9d2b-c807fb4d34b6}, !- Layer 2
  {965f3366-dbc1-41f7-a251-ee341c3dff1f}; !- Layer 3

OS:StandardsInformation:Construction,
  {3b236bca-cd72-4a1f-ae1d-94867e6fe2f8}, !- Handle
  {89db0e08-1cd6-4806-aba2-d90fe900273a}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {82a53b69-bec0-476e-b49a-0f3afa0405dc}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {9af2d285-0efd-4227-9d2b-c807fb4d34b6}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {965f3366-dbc1-41f7-a251-ee341c3dff1f}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8aa13b36-63e3-4093-8bf3-129da1390385}, !- Handle
  Typical Interior Window,                !- Name
  {7a52ddc4-c19e-4f4d-9c71-22692b8d2663}, !- Surface Rendering Name
  {35ce1593-a0b3-4768-8801-92a079223853}; !- Layer 1

OS:StandardsInformation:Construction,
  {e024aca7-675b-40c8-b081-814fa533b249}, !- Handle
  {8aa13b36-63e3-4093-8bf3-129da1390385}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {35ce1593-a0b3-4768-8801-92a079223853}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {596623c9-bf89-43c6-8d68-40455cc98389}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {8aa13b36-63e3-4093-8bf3-129da1390385}, !- Fixed Window Construction Name
  {8aa13b36-63e3-4093-8bf3-129da1390385}, !- Operable Window Construction Name
  {f54222b9-2215-427e-9496-49996d4c495b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f54222b9-2215-427e-9496-49996d4c495b}, !- Handle
  Typical Interior Door,                  !- Name
  {46853a40-696d-4ea9-8312-54ff93c50e86}, !- Surface Rendering Name
  {82ac3188-a430-4450-b370-800bea459e25}; !- Layer 1

OS:StandardsInformation:Construction,
  {47aed312-c6d7-45d6-9852-b9a9e675e80f}, !- Handle
  {f54222b9-2215-427e-9496-49996d4c495b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {82ac3188-a430-4450-b370-800bea459e25}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {62dc41c8-486e-41f9-9982-bbec7364489c}, !- Handle
  Typical Interior Partition,             !- Name
  {ce2d45f0-c2a6-4e6f-83ef-997adcdc7c74}, !- Surface Rendering Name
  {82ac3188-a430-4450-b370-800bea459e25}; !- Layer 1

OS:StandardsInformation:Construction,
  {4cdc1ccb-3d82-4618-bcb6-3b54a652873b}, !- Handle
  {62dc41c8-486e-41f9-9982-bbec7364489c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {5dbc5807-b4cd-48b8-a864-61afd371e1f2}, !- Handle
  90.1-2013 -  - Attic - ASHRAE 169-2006-5A, !- Name
  {21068159-8a22-4197-8b0c-9d3f4c29d196}, !- Default Exterior Surface Constructions Name
  {ae30cfc2-f7cd-4c87-8f99-f8027bba74bf}, !- Default Interior Surface Constructions Name
  {76043c50-86a9-4ebb-9371-3d553d65a153}, !- Default Ground Contact Surface Constructions Name
  {d914df09-0548-4194-a9ba-902288ebcbaf}, !- Default Exterior SubSurface Constructions Name
  {ae348522-e5f1-43df-8bc5-bc2433ffa177}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {21068159-8a22-4197-8b0c-9d3f4c29d196}, !- Handle
  Default Surface Constructions 4,        !- Name
  {91adb0cb-52e3-4838-890c-5238cb88ec06}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {89ac7279-fd78-4979-8f87-988693849c51}; !- Roof Ceiling Construction Name

OS:Construction,
  {91adb0cb-52e3-4838-890c-5238cb88ec06}, !- Handle
  Typical Attic Soffit,                   !- Name
  {34d874e9-b837-4a65-bdbd-a5f975bb80f9}, !- Surface Rendering Name
  {3bdc8dcd-01e5-48c7-a401-7524108e3f78}; !- Layer 1

OS:StandardsInformation:Construction,
  {4372f7ab-a3cd-4967-8566-921a37c02d84}, !- Handle
  {91adb0cb-52e3-4838-890c-5238cb88ec06}, !- Construction Name
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3bdc8dcd-01e5-48c7-a401-7524108e3f78}, !- Handle
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {89ac7279-fd78-4979-8f87-988693849c51}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  {a30e7eb2-1254-49a2-b1b5-e1413f2065f3}, !- Surface Rendering Name
  {18c5487d-a09a-4e64-a041-f5c3c9e81974}, !- Layer 1
  {3bdc8dcd-01e5-48c7-a401-7524108e3f78}; !- Layer 2

OS:StandardsInformation:Construction,
  {cfd9e4a5-70c4-4434-a8b6-16bfc2bda796}, !- Handle
  {89ac7279-fd78-4979-8f87-988693849c51}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {18c5487d-a09a-4e64-a041-f5c3c9e81974}, !- Handle
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ae30cfc2-f7cd-4c87-8f99-f8027bba74bf}, !- Handle
  Default Surface Constructions 5,        !- Name
  {bf9e8846-caf9-46db-ac12-350610818d66}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {bf9e8846-caf9-46db-ac12-350610818d66}, !- Handle
  Typical Wood Joist Attic Floor R-47.62 1, !- Name
  {6ccecaf3-2f76-48b3-a946-19a63151d25b}, !- Surface Rendering Name
  {bbcd2525-b654-4ba5-a387-163a9738174b}, !- Layer 1
  {cd08bafc-6927-4671-bc05-967e4c35db55}; !- Layer 2

OS:StandardsInformation:Construction,
  {dfdbab25-a7a2-407c-9aea-26e537b627c4}, !- Handle
  {bf9e8846-caf9-46db-ac12-350610818d66}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {cd08bafc-6927-4671-bc05-967e4c35db55}, !- Handle
  Typical Insulation R-45.98 1,           !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {76043c50-86a9-4ebb-9371-3d553d65a153}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d914df09-0548-4194-a9ba-902288ebcbaf}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ae348522-e5f1-43df-8bc5-bc2433ffa177}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {9566481e-a051-48ec-b353-0db4053666d4}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8afb0e32-b868-4aae-9748-e45e6d724ed6}, !- Handle
  InteriorFurnishings,                    !- Name
  {08dd4ddb-7106-417c-a4cc-8ae1b6a8e191}, !- Surface Rendering Name
  {9566481e-a051-48ec-b353-0db4053666d4}; !- Layer 1

OS:InternalMass:Definition,
  {ad359729-df44-4476-99bf-acd120e975be}, !- Handle
  Internal Mass Definition 1,             !- Name
  {8afb0e32-b868-4aae-9748-e45e6d724ed6}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9a9f9958-acfe-4339-92d3-dad2740e57cd}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {ad359729-df44-4476-99bf-acd120e975be}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {248f5e3a-9908-424c-9c69-0ad01f9c1200}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {ad359729-df44-4476-99bf-acd120e975be}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b49490ba-fe68-4af4-bef0-76ef95d2e727}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {ad359729-df44-4476-99bf-acd120e975be}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f28e4b3-7532-44c3-8465-a84edf3de868}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {ad359729-df44-4476-99bf-acd120e975be}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5107db3c-624f-475c-9788-9f1d93121b0b}, !- Handle
  Core_ZN Mass,                           !- Name
  {ad359729-df44-4476-99bf-acd120e975be}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {07da4a00-d5c2-41b4-9f11-98b105ebba18}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2f86e6c-2741-4e12-84f8-df3a22386bb2}, !- Zone Air Inlet Port List
  {01f8cb4b-431c-4de4-81c1-a3b5f915bb21}, !- Zone Air Exhaust Port List
  {162173d8-56d6-46a9-a522-d513b1b783e3}, !- Zone Air Node Name
  {e77865b3-da9f-4815-9c47-61652c834671}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {246c1889-e62b-4a65-9bbe-a0c333537e0a}, !- Group Rendering Name
  {c892e56c-e995-4335-ad8a-e9fef4768248}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75462882-d73c-4ad2-b367-0e6732ffc56f}, !- Handle
  Attic ZN Zone Air Node,                 !- Name
  {162173d8-56d6-46a9-a522-d513b1b783e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {162173d8-56d6-46a9-a522-d513b1b783e3}, !- Handle
  {3e1680f1-b898-4953-9735-e67533ec8774}, !- Name
  {07da4a00-d5c2-41b4-9f11-98b105ebba18}, !- Source Object
  11,                                     !- Outlet Port
  {75462882-d73c-4ad2-b367-0e6732ffc56f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2f86e6c-2741-4e12-84f8-df3a22386bb2}, !- Handle
  {f1aee1b2-7c1e-40d7-b531-5b97161fbcc2}, !- Name
  {07da4a00-d5c2-41b4-9f11-98b105ebba18}; !- HVAC Component

OS:PortList,
  {01f8cb4b-431c-4de4-81c1-a3b5f915bb21}, !- Handle
  {8952d9c7-86c3-4c97-b664-3e0ef47fe278}, !- Name
  {07da4a00-d5c2-41b4-9f11-98b105ebba18}; !- HVAC Component

OS:PortList,
  {e77865b3-da9f-4815-9c47-61652c834671}, !- Handle
  {39e668dd-6569-4fbb-ab11-26c499ff2fbe}, !- Name
  {07da4a00-d5c2-41b4-9f11-98b105ebba18}; !- HVAC Component

OS:Sizing:Zone,
  {9d2b0bfe-9939-4bfb-9139-8f613e14d00d}, !- Handle
  {07da4a00-d5c2-41b4-9f11-98b105ebba18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b66fd9b4-d505-42d7-9a80-8fc00e6031ea}, !- Handle
  Attic ZN Zone HVAC Equipment List,      !- Name
  {07da4a00-d5c2-41b4-9f11-98b105ebba18}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c892e56c-e995-4335-ad8a-e9fef4768248}, !- Handle
  Office Attic Thermostat 1;              !- Name

OS:ThermalZone,
  {28915964-e2c4-4332-a684-5091ad72d321}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d73eaa54-329c-48e5-9af9-8ae91fe06393}, !- Zone Air Inlet Port List
  {e15fea07-7acb-4f28-8d5a-265b326015a2}, !- Zone Air Exhaust Port List
  {994a1b93-2160-4988-86db-2a2fa46dfe4a}, !- Zone Air Node Name
  {8ecbc7fc-f7b1-48b8-8307-4767d3fab1f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3baa8fec-a42d-48fb-b854-35aac5d2f82e}, !- Group Rendering Name
  {058f3966-48da-47df-a237-4d358331db5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7467fbcc-3fa1-455d-96d1-974b056b19c0}, !- Handle
  Core_ZN ZN Zone Air Node,               !- Name
  {994a1b93-2160-4988-86db-2a2fa46dfe4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {994a1b93-2160-4988-86db-2a2fa46dfe4a}, !- Handle
  {155b3c56-aacb-424a-8585-2803f3afafed}, !- Name
  {28915964-e2c4-4332-a684-5091ad72d321}, !- Source Object
  11,                                     !- Outlet Port
  {7467fbcc-3fa1-455d-96d1-974b056b19c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d73eaa54-329c-48e5-9af9-8ae91fe06393}, !- Handle
  {f43f69c0-e14e-4dbb-9460-0ddc066ab541}, !- Name
  {28915964-e2c4-4332-a684-5091ad72d321}, !- HVAC Component
  {6d674d9e-5970-4773-95a2-c75c2b2af559}; !- Port 1

OS:PortList,
  {e15fea07-7acb-4f28-8d5a-265b326015a2}, !- Handle
  {84ae3b5a-3b9c-4e2b-be38-0b7fe2fed131}, !- Name
  {28915964-e2c4-4332-a684-5091ad72d321}; !- HVAC Component

OS:PortList,
  {8ecbc7fc-f7b1-48b8-8307-4767d3fab1f8}, !- Handle
  {781ce7f3-9ee8-4f33-b059-db533f9af809}, !- Name
  {28915964-e2c4-4332-a684-5091ad72d321}, !- HVAC Component
  {c8215a51-a4fe-48b8-9174-f69d00436c29}; !- Port 1

OS:Sizing:Zone,
  {b79dd67a-d9fd-456c-9233-1f5a71b189f3}, !- Handle
  {28915964-e2c4-4332-a684-5091ad72d321}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {165a0622-b8c8-4ae5-b8f1-a950173cfe43}, !- Handle
  Core_ZN ZN Zone HVAC Equipment List,    !- Name
  {28915964-e2c4-4332-a684-5091ad72d321}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd564b49-47f3-452e-a2f1-83c9a60ec227}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {058f3966-48da-47df-a237-4d358331db5f}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 1, !- Name
  {706f2bd2-54aa-4a93-85dc-82a98ce2b46c}, !- Heating Setpoint Temperature Schedule Name
  {4636603a-6678-47b5-9691-213155abb876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eccf2622-9374-4edf-8caf-1981d96b5c12}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2deb7de2-4a0d-408e-95d1-c7bfeed54d2a}, !- Zone Air Inlet Port List
  {b7e7df1f-5f69-4a94-9119-d6611d9e2d41}, !- Zone Air Exhaust Port List
  {aec10616-162f-412c-97a8-140db04c389f}, !- Zone Air Node Name
  {ad152a86-a2a5-4296-b589-502e7b1efd2d}, !- Zone Return Air Port List
  {29c04ddc-9800-41e2-9f13-7ef9813ebbe4}, !- Primary Daylighting Control Name
  0.2399,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {cb15831a-9a03-4081-b8d6-2e6c345aa5f3}, !- Secondary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70f53569-f093-48ea-93f1-2f7bf55290fd}, !- Group Rendering Name
  {44ab086d-134e-41de-a836-694790b3468f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3d9d00a-6bc1-4ada-9612-75ab4dbe6132}, !- Handle
  Perimeter_ZN_1 ZN Zone Air Node,        !- Name
  {aec10616-162f-412c-97a8-140db04c389f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aec10616-162f-412c-97a8-140db04c389f}, !- Handle
  {5903b8ca-33ad-4973-af8c-b077d051a05a}, !- Name
  {eccf2622-9374-4edf-8caf-1981d96b5c12}, !- Source Object
  11,                                     !- Outlet Port
  {d3d9d00a-6bc1-4ada-9612-75ab4dbe6132}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2deb7de2-4a0d-408e-95d1-c7bfeed54d2a}, !- Handle
  {da19c425-0036-4b42-96ae-fe7fbf03029d}, !- Name
  {eccf2622-9374-4edf-8caf-1981d96b5c12}, !- HVAC Component
  {dd5adda5-1a94-46bd-bb78-89db506784c1}; !- Port 1

OS:PortList,
  {b7e7df1f-5f69-4a94-9119-d6611d9e2d41}, !- Handle
  {712f06ab-c4c8-4945-bebf-50e26de04016}, !- Name
  {eccf2622-9374-4edf-8caf-1981d96b5c12}; !- HVAC Component

OS:PortList,
  {ad152a86-a2a5-4296-b589-502e7b1efd2d}, !- Handle
  {7b7c57f6-aec5-4aa7-a292-8d8bd6d6732f}, !- Name
  {eccf2622-9374-4edf-8caf-1981d96b5c12}, !- HVAC Component
  {320d44d3-dbe7-4838-9341-86de7a0b2e07}; !- Port 1

OS:Sizing:Zone,
  {13ab8e33-ad06-4de8-8aac-2bf87060c4f1}, !- Handle
  {eccf2622-9374-4edf-8caf-1981d96b5c12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36921682-81a2-4219-bcaa-a5ef0547f1e2}, !- Handle
  Perimeter_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {eccf2622-9374-4edf-8caf-1981d96b5c12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27c9120a-68d7-4fe6-9331-06ab2ed2946d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {44ab086d-134e-41de-a836-694790b3468f}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 2, !- Name
  {706f2bd2-54aa-4a93-85dc-82a98ce2b46c}, !- Heating Setpoint Temperature Schedule Name
  {4636603a-6678-47b5-9691-213155abb876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e0efcce-e00c-469a-b646-c4dbfeb628cd}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6cb6915-46e1-4851-abac-235d6ef97fbc}, !- Zone Air Inlet Port List
  {8609f1b6-5f6e-4e83-91cb-9da156c46b27}, !- Zone Air Exhaust Port List
  {74ca4bb0-1d06-454b-a3a8-77d87dd0bfa4}, !- Zone Air Node Name
  {dbf0eedf-d000-4dee-a462-4f0f9d32096f}, !- Zone Return Air Port List
  {5e6e04dc-84e6-42ce-8c31-1c223002cdf9}, !- Primary Daylighting Control Name
  0.2399,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {47d6946f-e9ad-4198-9993-e0c0cc89062d}, !- Secondary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {243c8142-8d16-4009-8ffd-f577e4933f94}, !- Group Rendering Name
  {5e3d159d-4df9-4510-ba7b-1841f97d108f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63683039-10fd-4a5b-afed-958cb3aa53dd}, !- Handle
  Perimeter_ZN_2 ZN Zone Air Node,        !- Name
  {74ca4bb0-1d06-454b-a3a8-77d87dd0bfa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74ca4bb0-1d06-454b-a3a8-77d87dd0bfa4}, !- Handle
  {dd1a8a9a-adb5-4627-b432-af8c93e8fd48}, !- Name
  {4e0efcce-e00c-469a-b646-c4dbfeb628cd}, !- Source Object
  11,                                     !- Outlet Port
  {63683039-10fd-4a5b-afed-958cb3aa53dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6cb6915-46e1-4851-abac-235d6ef97fbc}, !- Handle
  {dcb41f8c-9355-48e6-9b90-e0a75d967ae3}, !- Name
  {4e0efcce-e00c-469a-b646-c4dbfeb628cd}, !- HVAC Component
  {6222ba98-2ac3-406c-bd69-5aefe8ac1b1e}; !- Port 1

OS:PortList,
  {8609f1b6-5f6e-4e83-91cb-9da156c46b27}, !- Handle
  {63658dfd-1142-4a6f-989f-86a893b12045}, !- Name
  {4e0efcce-e00c-469a-b646-c4dbfeb628cd}; !- HVAC Component

OS:PortList,
  {dbf0eedf-d000-4dee-a462-4f0f9d32096f}, !- Handle
  {deac2e44-ed61-4bb6-b6b7-651090f4cef4}, !- Name
  {4e0efcce-e00c-469a-b646-c4dbfeb628cd}, !- HVAC Component
  {58aa4b81-27a2-4424-83ec-533f8b7cb96c}; !- Port 1

OS:Sizing:Zone,
  {dd315bb0-8727-4d22-a928-96c895204b75}, !- Handle
  {4e0efcce-e00c-469a-b646-c4dbfeb628cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bb78c53-e41c-4399-93ce-534414f55cb4}, !- Handle
  Perimeter_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {4e0efcce-e00c-469a-b646-c4dbfeb628cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad679a5d-e9e6-4291-a15f-ba0f840e95a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {5e3d159d-4df9-4510-ba7b-1841f97d108f}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 3, !- Name
  {706f2bd2-54aa-4a93-85dc-82a98ce2b46c}, !- Heating Setpoint Temperature Schedule Name
  {4636603a-6678-47b5-9691-213155abb876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {afcd34b0-00fa-40af-a2e1-995004075d3f}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7306ee17-b69f-4842-9e6a-6066149e388f}, !- Zone Air Inlet Port List
  {99d771cd-7bc7-4810-a983-f89559880d00}, !- Zone Air Exhaust Port List
  {5a7ea51f-e90a-4482-b73d-eaa826170f8b}, !- Zone Air Node Name
  {fce25264-f646-4a33-bd2c-610a5157d5ce}, !- Zone Return Air Port List
  {cc3ca2b8-f129-4cf7-97bf-65d52f85e103}, !- Primary Daylighting Control Name
  0.2399,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {6226a1a2-28d1-4edb-b0fa-d5193545176d}, !- Secondary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8099925b-bbb3-4288-82ad-ca9d72507faf}, !- Group Rendering Name
  {20c60451-53d3-4681-b37d-e904d396f5d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54ef281f-8cc8-4b3f-92f5-e439a97762ce}, !- Handle
  Perimeter_ZN_3 ZN Zone Air Node,        !- Name
  {5a7ea51f-e90a-4482-b73d-eaa826170f8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a7ea51f-e90a-4482-b73d-eaa826170f8b}, !- Handle
  {e5b8a42a-5438-4502-a9ae-d5d4052d6fdb}, !- Name
  {afcd34b0-00fa-40af-a2e1-995004075d3f}, !- Source Object
  11,                                     !- Outlet Port
  {54ef281f-8cc8-4b3f-92f5-e439a97762ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7306ee17-b69f-4842-9e6a-6066149e388f}, !- Handle
  {182bb312-5575-4d9b-8c82-9025a9c0e1d9}, !- Name
  {afcd34b0-00fa-40af-a2e1-995004075d3f}, !- HVAC Component
  {ed0c8519-84fa-4eb3-8e69-4bf7d668d4c1}; !- Port 1

OS:PortList,
  {99d771cd-7bc7-4810-a983-f89559880d00}, !- Handle
  {352da116-ba86-4f3c-ab91-292187a0b2b7}, !- Name
  {afcd34b0-00fa-40af-a2e1-995004075d3f}; !- HVAC Component

OS:PortList,
  {fce25264-f646-4a33-bd2c-610a5157d5ce}, !- Handle
  {6214e10f-fbf5-4f0a-9a78-fbc17e5f7499}, !- Name
  {afcd34b0-00fa-40af-a2e1-995004075d3f}, !- HVAC Component
  {34f6d9ea-0817-4e20-851a-083f51f21f66}; !- Port 1

OS:Sizing:Zone,
  {5dcc36c3-5a8b-4539-8932-da6d8c5d53d8}, !- Handle
  {afcd34b0-00fa-40af-a2e1-995004075d3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47b7612f-c538-4ca1-abd9-f6a66dc1db3a}, !- Handle
  Perimeter_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {afcd34b0-00fa-40af-a2e1-995004075d3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e68939f-166d-47a8-9e98-5b917e1f7ccf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {20c60451-53d3-4681-b37d-e904d396f5d1}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 4, !- Name
  {706f2bd2-54aa-4a93-85dc-82a98ce2b46c}, !- Heating Setpoint Temperature Schedule Name
  {4636603a-6678-47b5-9691-213155abb876}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a3afc2e-d12e-4ab3-b952-581dd46d9df3}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2267fd06-4370-4ce4-8b33-0658f94bcffb}, !- Zone Air Inlet Port List
  {527312a8-1292-4303-95de-cfcdbdb74fc2}, !- Zone Air Exhaust Port List
  {c909efb5-2a6b-4f3c-bd61-df6571d24baf}, !- Zone Air Node Name
  {f1585e10-8de9-45cf-8fe9-ea11287281fd}, !- Zone Return Air Port List
  {7631782d-b3aa-491a-9d3e-369c98f1e06d}, !- Primary Daylighting Control Name
  0.2399,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {627dad3e-5081-480f-972e-fedac2af7954}, !- Secondary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09fe54ee-333d-4141-b67e-950510581a11}, !- Group Rendering Name
  {4e1baa59-f6f8-45ed-8c13-ca0628f9bac5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef3ff3d7-e13f-4b6f-8030-ede51c9dea08}, !- Handle
  Perimeter_ZN_4 ZN Zone Air Node,        !- Name
  {c909efb5-2a6b-4f3c-bd61-df6571d24baf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c909efb5-2a6b-4f3c-bd61-df6571d24baf}, !- Handle
  {a74818c2-ec3d-48fa-b509-7d4322e129e3}, !- Name
  {5a3afc2e-d12e-4ab3-b952-581dd46d9df3}, !- Source Object
  11,                                     !- Outlet Port
  {ef3ff3d7-e13f-4b6f-8030-ede51c9dea08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2267fd06-4370-4ce4-8b33-0658f94bcffb}, !- Handle
  {e79761dd-c64a-40f4-9e51-d4eaae595f63}, !- Name
  {5a3afc2e-d12e-4ab3-b952-581dd46d9df3}, !- HVAC Component
  {e1549700-f6c6-44fe-bf41-659eb3974156}; !- Port 1

OS:PortList,
  {527312a8-1292-4303-95de-cfcdbdb74fc2}, !- Handle
  {41d6aba2-0b0f-4438-8ef4-d9eaee3d1872}, !- Name
  {5a3afc2e-d12e-4ab3-b952-581dd46d9df3}; !- HVAC Component

OS:PortList,
  {f1585e10-8de9-45cf-8fe9-ea11287281fd}, !- Handle
  {a6b5f7a0-714d-4d1f-a3bb-86e11d4a6920}, !- Name
  {5a3afc2e-d12e-4ab3-b952-581dd46d9df3}, !- HVAC Component
  {23f48c7d-91a2-4344-9534-9c0ec3d50890}; !- Port 1

OS:Sizing:Zone,
  {6e33beda-b018-452d-b415-0d7e247717f1}, !- Handle
  {5a3afc2e-d12e-4ab3-b952-581dd46d9df3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d5676f8-6b34-46d4-8b16-8de13e24d868}, !- Handle
  Perimeter_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {5a3afc2e-d12e-4ab3-b952-581dd46d9df3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9d46311-471f-48a6-a9e0-67b71bbc60ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {4e1baa59-f6f8-45ed-8c13-ca0628f9bac5}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 5, !- Name
  {706f2bd2-54aa-4a93-85dc-82a98ce2b46c}, !- Heating Setpoint Temperature Schedule Name
  {4636603a-6678-47b5-9691-213155abb876}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d49fcb19-899c-4ad6-a766-4b44490b7b3c}, !- Handle
  OfficeSmall HVACOperationSchd,          !- Name
  {48baeb6c-4b7b-4ed4-b6e9-8aec399e0994}, !- Schedule Type Limits Name
  {e224512e-7feb-4809-a3cc-349ad90d7c74}, !- Default Day Schedule Name
  {13bc31bb-1292-4965-8dcc-701a67822064}, !- Summer Design Day Schedule Name
  {f7ceebd2-a3bd-4976-ac34-c2c68ef3a2da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e224512e-7feb-4809-a3cc-349ad90d7c74}, !- Handle
  OfficeSmall HVACOperationSchd Default,  !- Name
  {48baeb6c-4b7b-4ed4-b6e9-8aec399e0994}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7ceebd2-a3bd-4976-ac34-c2c68ef3a2da}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day, !- Name
  {48baeb6c-4b7b-4ed4-b6e9-8aec399e0994}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13bc31bb-1292-4965-8dcc-701a67822064}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day, !- Name
  {48baeb6c-4b7b-4ed4-b6e9-8aec399e0994}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a09ca8d-276a-4321-8628-77b6301b6b4c}, !- Handle
  Schedule Rule 13,                       !- Name
  {d49fcb19-899c-4ad6-a766-4b44490b7b3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cb9a909-a4bc-487a-9039-9c89d6e46446}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cb9a909-a4bc-487a-9039-9c89d6e46446}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {48baeb6c-4b7b-4ed4-b6e9-8aec399e0994}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6fd5b25f-47a9-463a-b553-2c877a434a9d}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {204ee436-709d-44df-9671-ce79ca472acb}, !- Default Day Schedule Name
  {a16cf07f-c6a1-4c89-afcf-0f4869479327}, !- Summer Design Day Schedule Name
  {517d4a1d-daf0-4d8d-8bf5-5fcf503fd016}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {204ee436-709d-44df-9671-ce79ca472acb}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Default, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {517d4a1d-daf0-4d8d-8bf5-5fcf503fd016}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a16cf07f-c6a1-4c89-afcf-0f4869479327}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {194236ba-6ee2-4a66-b4db-00e38a134820}, !- Handle
  Schedule Rule 14,                       !- Name
  {6fd5b25f-47a9-463a-b553-2c877a434a9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49e896a1-9932-44e7-9f71-7804973dceef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49e896a1-9932-44e7-9f71-7804973dceef}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Handle
  Always On Discrete,                     !- Name
  {48baeb6c-4b7b-4ed4-b6e9-8aec399e0994}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {48baeb6c-4b7b-4ed4-b6e9-8aec399e0994}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {34207ea2-c58f-4f99-a7c4-803437258097}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4e72f5c2-0649-4490-94de-aecf9e45dd28}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3b0f2cb-17f9-4bfc-8141-e43861f2d9dd}, !- Handle
  Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {1fa5209c-f5cc-4350-8d93-224258069c38}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b6df60a6-cf6d-48dd-a9c1-49c9e5be456c}, !- Control Zone or Zone List Name
  {af173723-66a8-42e4-b709-89ba51d0b904}, !- Cooling Control Zone or Zone List Name
  {53819454-c07f-44a5-89bc-e18f1d7328e7}, !- Heating Control Zone or Zone List Name
  {b5f00678-608e-4cf5-844c-a5905bc01379}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b6df60a6-cf6d-48dd-a9c1-49c9e5be456c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {af173723-66a8-42e4-b709-89ba51d0b904}, !- Handle
  {272d5bab-ab31-4753-aaa8-16a5b5f8144a}; !- Name

OS:ModelObjectList,
  {53819454-c07f-44a5-89bc-e18f1d7328e7}, !- Handle
  {2f43fac3-805e-4e04-bcd3-662924b9376d}; !- Name

OS:ModelObjectList,
  {b5f00678-608e-4cf5-844c-a5905bc01379}, !- Handle
  {8b41f098-64b2-4e0c-88e0-fd614ad14f84}; !- Name

OS:Connection,
  {7688355c-d28d-49a5-94e4-1e0faa562dd4}, !- Handle
  {75f106f6-5918-4e07-925a-c3a96af019fc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2deb7de2-4a0d-408e-95d1-c7bfeed54d2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9de8eaa-7cc8-4046-bd43-56b2f5723ac7}, !- Handle
  {7947db56-8327-4e41-b93a-4d5c8561ca79}, !- Name
  {ad152a86-a2a5-4296-b589-502e7b1efd2d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {17d58b98-80cd-418e-8028-8dab1c09b278}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c03a3765-7369-4b06-ac93-60e23abebc92}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7173ff1f-c282-4763-85fe-bd232e8adf0a}, !- Handle
  Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {e3ec262d-9e6d-4a6b-ab90-34107b150d5f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b99f07c3-a30c-45eb-b900-c5961ceeaa12}, !- Control Zone or Zone List Name
  {686e1109-2630-4471-90a3-283ce6a3a9a9}, !- Cooling Control Zone or Zone List Name
  {741cf195-8cdd-4ab1-a52d-e40f3aa91027}, !- Heating Control Zone or Zone List Name
  {c0476eaa-254f-4003-b346-f26b19ec8a70}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b99f07c3-a30c-45eb-b900-c5961ceeaa12}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {686e1109-2630-4471-90a3-283ce6a3a9a9}, !- Handle
  {4110b42d-b4bd-4c29-b921-1958b6fd7b75}; !- Name

OS:ModelObjectList,
  {741cf195-8cdd-4ab1-a52d-e40f3aa91027}, !- Handle
  {84a524f2-e794-4ae3-ab62-043a9d1aa4f1}; !- Name

OS:ModelObjectList,
  {c0476eaa-254f-4003-b346-f26b19ec8a70}, !- Handle
  {7e2c9ef9-9fcd-4e7e-b026-9358fa413fea}; !- Name

OS:Connection,
  {e483d5fe-47c9-461e-8f0b-cb01f35530f3}, !- Handle
  {e8a70625-f175-4663-ac41-0bbcdca4638c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d6cb6915-46e1-4851-abac-235d6ef97fbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9800cc72-c39a-4296-99fb-0d26a6b3d5b9}, !- Handle
  {d7b9c658-de5c-4fc2-90fb-15e3678904e0}, !- Name
  {dbf0eedf-d000-4dee-a462-4f0f9d32096f}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {a713ee58-d24c-4f9f-9b12-b3b47fe1a19b}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6307a962-a689-47ae-a26f-3bbb3e73cf36}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a111a42c-308a-4006-9d5d-3bdb6194720c}, !- Handle
  Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {ff37cdb5-ec3a-4493-a65e-3b27efb199aa}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a4c8f941-05d7-4ea8-88e1-7505c04666dc}, !- Control Zone or Zone List Name
  {d6981c6f-f022-4c27-8bea-cf7dfe80a9b6}, !- Cooling Control Zone or Zone List Name
  {41db7002-5b10-40ee-976e-4deac6e71b04}, !- Heating Control Zone or Zone List Name
  {a7b00de4-d445-429c-801e-763723863177}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a4c8f941-05d7-4ea8-88e1-7505c04666dc}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d6981c6f-f022-4c27-8bea-cf7dfe80a9b6}, !- Handle
  {eb35390d-accc-4308-821c-0edb91f31821}; !- Name

OS:ModelObjectList,
  {41db7002-5b10-40ee-976e-4deac6e71b04}, !- Handle
  {a1269339-c118-4b5b-9854-a8cad3ae5199}; !- Name

OS:ModelObjectList,
  {a7b00de4-d445-429c-801e-763723863177}, !- Handle
  {a4f0427d-6f63-48d4-8e86-fa21faf5251f}; !- Name

OS:Connection,
  {3a84ce54-a894-4b40-a410-c931fcac8ad4}, !- Handle
  {427691b8-9a9b-48b6-a1cf-5219e7a5cc8c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7306ee17-b69f-4842-9e6a-6066149e388f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {712c73a6-f6c7-4ad0-9a8c-3316db2d501d}, !- Handle
  {ac68c5c3-80e7-4d1c-800b-edd94bf27d30}, !- Name
  {fce25264-f646-4a33-bd2c-610a5157d5ce}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {eadef28d-9080-4443-a464-29e1e5eb896d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {77359b9e-ca06-45a6-a7df-106cc59c0ff8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4f4971e-9bf3-4a30-9242-1d9efd4c4359}, !- Handle
  Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {c53fbdc0-83fa-4e65-b37d-7b69e36b78a4}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6c035a44-6799-4478-ab21-54625ba6da27}, !- Control Zone or Zone List Name
  {6b728f0b-c147-4f0d-83d5-1fae4247b31e}, !- Cooling Control Zone or Zone List Name
  {c67ad06e-beb0-4a29-9f4a-1604bf7c99fd}, !- Heating Control Zone or Zone List Name
  {a748863f-0659-408a-b255-3ba79ce2a1de}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6c035a44-6799-4478-ab21-54625ba6da27}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6b728f0b-c147-4f0d-83d5-1fae4247b31e}, !- Handle
  {8c402183-8d3d-4640-91d8-0ef25961df14}; !- Name

OS:ModelObjectList,
  {c67ad06e-beb0-4a29-9f4a-1604bf7c99fd}, !- Handle
  {9b5f3984-8740-4dbe-94f7-91923aeb0d10}; !- Name

OS:ModelObjectList,
  {a748863f-0659-408a-b255-3ba79ce2a1de}, !- Handle
  {d4653344-1dd8-43b4-8c51-308893bf964c}; !- Name

OS:Connection,
  {17a53905-6fa9-48a7-b620-fa5aee33ec94}, !- Handle
  {cfb73121-ce2b-4942-942c-eb65e17ce645}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2267fd06-4370-4ce4-8b33-0658f94bcffb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20fde348-4a73-4c5b-a767-83b56440c134}, !- Handle
  {9bc4fe19-5b8f-4190-8df6-5bd35f66e7b4}, !- Name
  {f1585e10-8de9-45cf-8fe9-ea11287281fd}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {b72ea8cc-3a21-4873-9c70-95e4a37af0bb}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c75271a8-35f9-4ea6-91c1-f48a794b5ffd}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f39fdefe-94b1-495f-be8b-fa7f2772420d}, !- Handle
  Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {bf5f0aba-e17d-4e96-89d8-b15d3e52088c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {220770a1-6dd9-4848-b94b-31b1c6f02e16}, !- Control Zone or Zone List Name
  {826e4796-baee-4ba1-81f8-88ee44e3052c}, !- Cooling Control Zone or Zone List Name
  {f2b62f7f-9f07-4c80-8cad-a7b09a7cb917}, !- Heating Control Zone or Zone List Name
  {08221149-709b-4d0a-ad11-3ac1ee018c78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {220770a1-6dd9-4848-b94b-31b1c6f02e16}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {826e4796-baee-4ba1-81f8-88ee44e3052c}, !- Handle
  {f97aba55-4bae-4020-9344-3e8bfe23625b}; !- Name

OS:ModelObjectList,
  {f2b62f7f-9f07-4c80-8cad-a7b09a7cb917}, !- Handle
  {6e9b141b-e065-4e25-930f-eca2dd9192a1}; !- Name

OS:ModelObjectList,
  {08221149-709b-4d0a-ad11-3ac1ee018c78}, !- Handle
  {665198b1-1766-47b4-b096-c077430d0022}; !- Name

OS:Connection,
  {31f407fe-6b67-4565-85ea-a72d41da5d78}, !- Handle
  {8e260201-f050-42e1-a81b-a5451be29e92}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d73eaa54-329c-48e5-9af9-8ae91fe06393}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {014cc4de-d1f6-4893-a610-af4b6bd4e914}, !- Handle
  {1ec9c05e-eec7-4d13-8d42-38487236a85b}, !- Name
  {8ecbc7fc-f7b1-48b8-8307-4767d3fab1f8}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {cb34cfd9-7ef9-44d9-a283-591ada3e5ea8}, !- Handle
  entry door Infiltration,                !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {d171e444-3b82-402d-bddb-3c7175e66e24}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.076455414,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {d171e444-3b82-402d-bddb-3c7175e66e24}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {c626cc8a-9d1e-4ec9-b894-baa8b8482d64}, !- Default Day Schedule Name
  {b6f1990f-a14f-42b0-9f69-8afd9c10b895}, !- Summer Design Day Schedule Name
  {f2b68d92-8163-4ad7-80b4-23c1f89e9dc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c626cc8a-9d1e-4ec9-b894-baa8b8482d64}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2b68d92-8163-4ad7-80b4-23c1f89e9dc1}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6f1990f-a14f-42b0-9f69-8afd9c10b895}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b172c4e5-92b1-41c3-9656-573b06b60734}, !- Handle
  Schedule Rule 15,                       !- Name
  {d171e444-3b82-402d-bddb-3c7175e66e24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e79c26dd-e383-4e71-963c-3fff17a75544}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e79c26dd-e383-4e71-963c-3fff17a75544}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Wkdy Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.131,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {4fd04b23-9021-498e-93d4-2668abf62d33}, !- Handle
  attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {0174d184-6663-43dd-a8b4-93fd61fb4380}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2001,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {0174d184-6663-43dd-a8b4-93fd61fb4380}, !- Handle
  Always On,                              !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {e8e625b7-565b-4639-a2b1-eee2dcc33b6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8e625b7-565b-4639-a2b1-eee2dcc33b6d}, !- Handle
  Always On Default,                      !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:PlantLoop,
  {03eccf84-2a78-4267-a121-9c00ec2d568f}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4e98a9f7-8a0b-4c0a-af3c-f79d06121933}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a1865fc4-e90e-439e-838c-0d215ae3ea74}, !- Plant Side Inlet Node Name
  {4bbfd674-4928-46d7-88c8-7a4e36b5968f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {01e340cf-ff58-4228-89cc-3579ec73901d}, !- Demand Side Inlet Node Name
  {fd4dcb3f-b5ae-4a23-aa2b-915562c150bf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3e955194-5633-400a-8777-06aad2a8d59a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e6ed990a-2035-449d-b122-c4c8296fd6ba}, !- Demand Mixer Name
  {9f23bee3-edc4-4b22-aaa3-2e9833b6ce3d}, !- Demand Splitter Name
  {529e9895-3441-48c5-8e56-73c5d5b0fc52}, !- Supply Mixer Name
  {6ed6b54f-d16b-4695-abea-b52a8ef1095b}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4de3ee3e-464b-4dd9-a902-215f1e014ded}, !- Handle
  {03eccf84-2a78-4267-a121-9c00ec2d568f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0a0aec54-5573-4d11-af61-64d1b68a5f49}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {a1865fc4-e90e-439e-838c-0d215ae3ea74}, !- Inlet Port
  {01b3a69b-638c-4d44-ba57-dbd8a996ce39}; !- Outlet Port

OS:Node,
  {4e98a9f7-8a0b-4c0a-af3c-f79d06121933}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {92ac48b6-4d7b-4271-aa77-68e84de8efa2}, !- Inlet Port
  {4bbfd674-4928-46d7-88c8-7a4e36b5968f}; !- Outlet Port

OS:Node,
  {66db2114-5654-4abe-82a2-49d23056539b}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {8c3b5d43-b370-4849-9b36-82c9a0f1f9c0}, !- Inlet Port
  {c4dd33b8-0950-46a9-8751-237370376236}; !- Outlet Port

OS:Connector:Mixer,
  {529e9895-3441-48c5-8e56-73c5d5b0fc52}, !- Handle
  Connector Mixer 1,                      !- Name
  {b229e5ae-d096-41c3-994f-72dfe2b5e7d2}, !- Outlet Branch Name
  {ef15a38e-baf9-4d95-94f4-eaeb48b5a67d}, !- Inlet Branch Name 1
  {bfedbbe9-212d-4f43-8cec-0cd85ff4e1e2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6ed6b54f-d16b-4695-abea-b52a8ef1095b}, !- Handle
  Connector Splitter 1,                   !- Name
  {c4050bbb-5dcd-4e69-8eb8-f27fda947850}, !- Inlet Branch Name
  {8c3b5d43-b370-4849-9b36-82c9a0f1f9c0}, !- Outlet Branch Name 1
  {7c730f0d-a9bb-49ae-bdfe-a6f5c75c53d2}; !- Outlet Branch Name 2

OS:Connection,
  {a1865fc4-e90e-439e-838c-0d215ae3ea74}, !- Handle
  {8d147142-6c6a-4ca4-a039-fec4ffadf0b0}, !- Name
  {03eccf84-2a78-4267-a121-9c00ec2d568f}, !- Source Object
  14,                                     !- Outlet Port
  {0a0aec54-5573-4d11-af61-64d1b68a5f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c3b5d43-b370-4849-9b36-82c9a0f1f9c0}, !- Handle
  {1ff490c5-d0c9-42ad-b7ce-07b699e4d939}, !- Name
  {6ed6b54f-d16b-4695-abea-b52a8ef1095b}, !- Source Object
  3,                                      !- Outlet Port
  {66db2114-5654-4abe-82a2-49d23056539b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bbfd674-4928-46d7-88c8-7a4e36b5968f}, !- Handle
  {173a7579-e91d-432c-9198-6c1784585822}, !- Name
  {4e98a9f7-8a0b-4c0a-af3c-f79d06121933}, !- Source Object
  3,                                      !- Outlet Port
  {03eccf84-2a78-4267-a121-9c00ec2d568f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7b10a9fd-cf6f-43b0-9c87-476b324d7c13}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {01e340cf-ff58-4228-89cc-3579ec73901d}, !- Inlet Port
  {3d35842b-9430-484b-ba08-cf8e61b37b5b}; !- Outlet Port

OS:Node,
  {0df2aa06-fdcb-4a1f-a9b7-1082fb7b1024}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {5bb528b8-3f1a-497b-b13d-025431223214}, !- Inlet Port
  {fd4dcb3f-b5ae-4a23-aa2b-915562c150bf}; !- Outlet Port

OS:Node,
  {50594ea1-547a-410b-9ab0-171186f5f6a4}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {48e8e3ff-a1c3-41a2-a432-923dc988f38f}, !- Inlet Port
  {21b2337c-7b84-4efd-af94-0a8a1aaa09b9}; !- Outlet Port

OS:Connector:Mixer,
  {e6ed990a-2035-449d-b122-c4c8296fd6ba}, !- Handle
  Connector Mixer 2,                      !- Name
  {9d73560b-007a-41af-96b6-0908aea98255}, !- Outlet Branch Name
  {67a3adaa-667a-4298-a91d-a620dcd10ddf}, !- Inlet Branch Name 1
  {1045cfef-dcf7-4c1e-bd6c-48eefbff4cc9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9f23bee3-edc4-4b22-aaa3-2e9833b6ce3d}, !- Handle
  Connector Splitter 2,                   !- Name
  {8472e582-a486-495c-8adb-408b8d4047dc}, !- Inlet Branch Name
  {48e8e3ff-a1c3-41a2-a432-923dc988f38f}, !- Outlet Branch Name 1
  {eff2f1a5-9ccb-456c-899d-d4772a3ca2f5}; !- Outlet Branch Name 2

OS:Connection,
  {01e340cf-ff58-4228-89cc-3579ec73901d}, !- Handle
  {65134da2-b927-4523-ac75-ecea64fcdb1c}, !- Name
  {03eccf84-2a78-4267-a121-9c00ec2d568f}, !- Source Object
  17,                                     !- Outlet Port
  {7b10a9fd-cf6f-43b0-9c87-476b324d7c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e8e3ff-a1c3-41a2-a432-923dc988f38f}, !- Handle
  {7a3b508f-2071-4976-bd29-95fa6b9f7298}, !- Name
  {9f23bee3-edc4-4b22-aaa3-2e9833b6ce3d}, !- Source Object
  3,                                      !- Outlet Port
  {50594ea1-547a-410b-9ab0-171186f5f6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4dcb3f-b5ae-4a23-aa2b-915562c150bf}, !- Handle
  {51afe520-6d3c-4bd7-b907-ef99371bcf10}, !- Name
  {0df2aa06-fdcb-4a1f-a9b7-1082fb7b1024}, !- Source Object
  3,                                      !- Outlet Port
  {03eccf84-2a78-4267-a121-9c00ec2d568f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {3e955194-5633-400a-8777-06aad2a8d59a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6350e82a-2704-4431-a501-cad9c8790a16}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e9ba8afa-f7bb-4b7e-ab3c-b7db6d1b1b66}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6350e82a-2704-4431-a501-cad9c8790a16}, !- Schedule Type Limits Name
  {c9d5b5b5-0846-47ff-bd50-6be8fb422088}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9d5b5b5-0846-47ff-bd50-6be8fb422088}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6350e82a-2704-4431-a501-cad9c8790a16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {351851af-38f9-4bdf-987e-08151cb0d0ea}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e9ba8afa-f7bb-4b7e-ab3c-b7db6d1b1b66}, !- Schedule Name
  {4e98a9f7-8a0b-4c0a-af3c-f79d06121933}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ef7cdfba-df0b-49f4-8c83-7c1b8cdfb955}, !- Handle
  Service Water Loop Pump,                !- Name
  {01b3a69b-638c-4d44-ba57-dbd8a996ce39}, !- Inlet Node Name
  {26d49cc5-e716-4050-ad93-9519a0c94d43}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {4f3821fe-64ec-4126-a8ba-5c350441f5ac}, !- Handle
  Service Water Loop Pump Outlet Water Node, !- Name
  {26d49cc5-e716-4050-ad93-9519a0c94d43}, !- Inlet Port
  {c4050bbb-5dcd-4e69-8eb8-f27fda947850}; !- Outlet Port

OS:Connection,
  {01b3a69b-638c-4d44-ba57-dbd8a996ce39}, !- Handle
  {176447a0-0f9d-4507-9824-389d5a00ea58}, !- Name
  {0a0aec54-5573-4d11-af61-64d1b68a5f49}, !- Source Object
  3,                                      !- Outlet Port
  {ef7cdfba-df0b-49f4-8c83-7c1b8cdfb955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d49cc5-e716-4050-ad93-9519a0c94d43}, !- Handle
  {52980720-c910-4261-825a-40f9e48778ea}, !- Name
  {ef7cdfba-df0b-49f4-8c83-7c1b8cdfb955}, !- Source Object
  3,                                      !- Outlet Port
  {4f3821fe-64ec-4126-a8ba-5c350441f5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4050bbb-5dcd-4e69-8eb8-f27fda947850}, !- Handle
  {967bddf0-38a0-4615-99c3-08a40b5a7527}, !- Name
  {4f3821fe-64ec-4126-a8ba-5c350441f5ac}, !- Source Object
  3,                                      !- Outlet Port
  {6ed6b54f-d16b-4695-abea-b52a8ef1095b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {e153f659-c9cc-4b67-8116-4f7569078780}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e9ba8afa-f7bb-4b7e-ab3c-b7db6d1b1b66}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  570.999158148646,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  570.999158148646,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {28915964-e2c4-4332-a684-5091ad72d321}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c4dd33b8-0950-46a9-8751-237370376236}, !- Use Side Inlet Node Name
  {16d09cb4-9edf-48fa-aa29-27b2dd76ed93}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {5c09b822-b057-4fe3-94a1-365ff8c2923d}, !- Handle
  Schedule Day 23,                        !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0e42af06-9739-4758-8cf1-0b20b0f68c88}, !- Handle
  Schedule Day 24,                        !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {8c268286-420d-461a-8e91-f73bbe0193ca}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {16d09cb4-9edf-48fa-aa29-27b2dd76ed93}, !- Inlet Port
  {ef15a38e-baf9-4d95-94f4-eaeb48b5a67d}; !- Outlet Port

OS:Connection,
  {c4dd33b8-0950-46a9-8751-237370376236}, !- Handle
  {f8685c48-e45e-4b23-921b-21920e635d53}, !- Name
  {66db2114-5654-4abe-82a2-49d23056539b}, !- Source Object
  3,                                      !- Outlet Port
  {e153f659-c9cc-4b67-8116-4f7569078780}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {16d09cb4-9edf-48fa-aa29-27b2dd76ed93}, !- Handle
  {5dbab109-2cbb-4308-8fa3-484995324abf}, !- Name
  {e153f659-c9cc-4b67-8116-4f7569078780}, !- Source Object
  32,                                     !- Outlet Port
  {8c268286-420d-461a-8e91-f73bbe0193ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef15a38e-baf9-4d95-94f4-eaeb48b5a67d}, !- Handle
  {7727168c-a9ae-42ae-908d-15cbd7be074c}, !- Name
  {8c268286-420d-461a-8e91-f73bbe0193ca}, !- Source Object
  3,                                      !- Outlet Port
  {529e9895-3441-48c5-8e56-73c5d5b0fc52}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b094b83b-86e1-44e7-8f94-7e84d4022a9a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {23c826f6-8995-4ca7-a6e9-c1bbbf3f3c85}, !- Inlet Node Name
  {61c390b6-85b1-42c1-afe5-3a4e02422fa3}; !- Outlet Node Name

OS:Node,
  {749cb0ee-1478-4314-97d0-801160b86bdf}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7c730f0d-a9bb-49ae-bdfe-a6f5c75c53d2}, !- Inlet Port
  {23c826f6-8995-4ca7-a6e9-c1bbbf3f3c85}; !- Outlet Port

OS:Connection,
  {7c730f0d-a9bb-49ae-bdfe-a6f5c75c53d2}, !- Handle
  {afe88c96-a919-43f5-af80-a069a7271460}, !- Name
  {6ed6b54f-d16b-4695-abea-b52a8ef1095b}, !- Source Object
  4,                                      !- Outlet Port
  {749cb0ee-1478-4314-97d0-801160b86bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97bb26ec-5ff5-4b7c-becb-c68a325849c5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {61c390b6-85b1-42c1-afe5-3a4e02422fa3}, !- Inlet Port
  {bfedbbe9-212d-4f43-8cec-0cd85ff4e1e2}; !- Outlet Port

OS:Connection,
  {23c826f6-8995-4ca7-a6e9-c1bbbf3f3c85}, !- Handle
  {4d4185d6-7295-435c-a379-ca497cc1db9a}, !- Name
  {749cb0ee-1478-4314-97d0-801160b86bdf}, !- Source Object
  3,                                      !- Outlet Port
  {b094b83b-86e1-44e7-8f94-7e84d4022a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c390b6-85b1-42c1-afe5-3a4e02422fa3}, !- Handle
  {7993bd1f-56d2-46e0-a073-b553e65f8193}, !- Name
  {b094b83b-86e1-44e7-8f94-7e84d4022a9a}, !- Source Object
  3,                                      !- Outlet Port
  {97bb26ec-5ff5-4b7c-becb-c68a325849c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfedbbe9-212d-4f43-8cec-0cd85ff4e1e2}, !- Handle
  {cc588341-3493-40be-a0b8-e31f82cfe492}, !- Name
  {97bb26ec-5ff5-4b7c-becb-c68a325849c5}, !- Source Object
  3,                                      !- Outlet Port
  {529e9895-3441-48c5-8e56-73c5d5b0fc52}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e89147eb-0b91-410f-829e-d6c403ab7e0a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {21b2337c-7b84-4efd-af94-0a8a1aaa09b9}, !- Inlet Node Name
  {5f501537-9dd0-4a9c-9074-ba05f12b263a}; !- Outlet Node Name

OS:Node,
  {0fc0308d-3557-4a01-8926-779e734f5617}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {5f501537-9dd0-4a9c-9074-ba05f12b263a}, !- Inlet Port
  {67a3adaa-667a-4298-a91d-a620dcd10ddf}; !- Outlet Port

OS:Connection,
  {21b2337c-7b84-4efd-af94-0a8a1aaa09b9}, !- Handle
  {369164aa-6e80-42d5-8dc9-4e8061a7f4eb}, !- Name
  {50594ea1-547a-410b-9ab0-171186f5f6a4}, !- Source Object
  3,                                      !- Outlet Port
  {e89147eb-0b91-410f-829e-d6c403ab7e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f501537-9dd0-4a9c-9074-ba05f12b263a}, !- Handle
  {57d4a8bd-4b00-4a3a-a777-12b903ba1204}, !- Name
  {e89147eb-0b91-410f-829e-d6c403ab7e0a}, !- Source Object
  3,                                      !- Outlet Port
  {0fc0308d-3557-4a01-8926-779e734f5617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a3adaa-667a-4298-a91d-a620dcd10ddf}, !- Handle
  {9914625d-16a9-4697-b0f1-f27d6bb8c085}, !- Name
  {0fc0308d-3557-4a01-8926-779e734f5617}, !- Source Object
  3,                                      !- Outlet Port
  {e6ed990a-2035-449d-b122-c4c8296fd6ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8664110-0862-40d2-83c7-b16bd92ad80c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {07d1f9ef-9f60-4126-a0bc-02784c08450c}, !- Inlet Node Name
  {92ac48b6-4d7b-4271-aa77-68e84de8efa2}; !- Outlet Node Name

OS:Node,
  {500ccff3-e373-4ebe-a741-1fa88a38f6b9}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b229e5ae-d096-41c3-994f-72dfe2b5e7d2}, !- Inlet Port
  {07d1f9ef-9f60-4126-a0bc-02784c08450c}; !- Outlet Port

OS:Connection,
  {b229e5ae-d096-41c3-994f-72dfe2b5e7d2}, !- Handle
  {146896aa-c380-4745-b179-aa2668f2b98a}, !- Name
  {529e9895-3441-48c5-8e56-73c5d5b0fc52}, !- Source Object
  2,                                      !- Outlet Port
  {500ccff3-e373-4ebe-a741-1fa88a38f6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d1f9ef-9f60-4126-a0bc-02784c08450c}, !- Handle
  {e2a6721a-b7cd-4dca-85d5-06d6e826579c}, !- Name
  {500ccff3-e373-4ebe-a741-1fa88a38f6b9}, !- Source Object
  3,                                      !- Outlet Port
  {b8664110-0862-40d2-83c7-b16bd92ad80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ac48b6-4d7b-4271-aa77-68e84de8efa2}, !- Handle
  {a1666c77-b6ae-4653-85cb-bfbdbac6065c}, !- Name
  {b8664110-0862-40d2-83c7-b16bd92ad80c}, !- Source Object
  3,                                      !- Outlet Port
  {4e98a9f7-8a0b-4c0a-af3c-f79d06121933}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a8583a06-f068-4946-b9bc-335744deeca5}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3d35842b-9430-484b-ba08-cf8e61b37b5b}, !- Inlet Node Name
  {c5b1c918-2dfb-4de0-995c-6a5cb76f9c52}; !- Outlet Node Name

OS:Node,
  {b15cebb9-f733-4afa-b3c5-1b0cd302df3d}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {c5b1c918-2dfb-4de0-995c-6a5cb76f9c52}, !- Inlet Port
  {8472e582-a486-495c-8adb-408b8d4047dc}; !- Outlet Port

OS:Connection,
  {3d35842b-9430-484b-ba08-cf8e61b37b5b}, !- Handle
  {72bb0fa4-37eb-41b6-9931-86396f73b343}, !- Name
  {7b10a9fd-cf6f-43b0-9c87-476b324d7c13}, !- Source Object
  3,                                      !- Outlet Port
  {a8583a06-f068-4946-b9bc-335744deeca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b1c918-2dfb-4de0-995c-6a5cb76f9c52}, !- Handle
  {799763f0-bedd-4294-ac40-2ae611c21b04}, !- Name
  {a8583a06-f068-4946-b9bc-335744deeca5}, !- Source Object
  3,                                      !- Outlet Port
  {b15cebb9-f733-4afa-b3c5-1b0cd302df3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8472e582-a486-495c-8adb-408b8d4047dc}, !- Handle
  {0449fb40-8574-483e-8823-c1b3114b8339}, !- Name
  {b15cebb9-f733-4afa-b3c5-1b0cd302df3d}, !- Source Object
  3,                                      !- Outlet Port
  {9f23bee3-edc4-4b22-aaa3-2e9833b6ce3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a5011592-888f-4dd2-81d1-e99ac43c095e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {8561e47e-5829-439b-9f45-f11572535cda}, !- Inlet Node Name
  {5bb528b8-3f1a-497b-b13d-025431223214}; !- Outlet Node Name

OS:Node,
  {87706ece-141f-4df5-8ec9-ee0c0354266b}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {9d73560b-007a-41af-96b6-0908aea98255}, !- Inlet Port
  {8561e47e-5829-439b-9f45-f11572535cda}; !- Outlet Port

OS:Connection,
  {9d73560b-007a-41af-96b6-0908aea98255}, !- Handle
  {c2a96e03-1e96-432e-b7c7-9985d520863e}, !- Name
  {e6ed990a-2035-449d-b122-c4c8296fd6ba}, !- Source Object
  2,                                      !- Outlet Port
  {87706ece-141f-4df5-8ec9-ee0c0354266b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8561e47e-5829-439b-9f45-f11572535cda}, !- Handle
  {0b6f904d-6f7f-4a44-b536-4d7fdb2b1c9c}, !- Name
  {87706ece-141f-4df5-8ec9-ee0c0354266b}, !- Source Object
  3,                                      !- Outlet Port
  {a5011592-888f-4dd2-81d1-e99ac43c095e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb528b8-3f1a-497b-b13d-025431223214}, !- Handle
  {81ce24aa-027c-4f1d-a7f0-8309863cc84c}, !- Name
  {a5011592-888f-4dd2-81d1-e99ac43c095e}, !- Source Object
  3,                                      !- Outlet Port
  {0df2aa06-fdcb-4a1f-a9b7-1082fb7b1024}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f24d3a45-afa1-4c12-924f-528e5817fe81}, !- Handle
  Water Use Connections 1,                !- Name
  {9a11b156-e859-4325-8020-204d430b4d28}, !- Inlet Node Name
  {3d222629-2149-4912-affe-3c86b4fc609d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b215b732-7780-4024-a7b4-eed0c0fa8e68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9cf5c25-b4d7-4e7e-b6d2-6d2bd670514d}, !- Handle
  Main Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-006,                  !- Peak Flow Rate {m3/s}
  {8872c722-f324-4c0b-8113-59aa45367ace}, !- Target Temperature Schedule Name
  {f5abd91e-4283-4f39-9dd8-adc9d9387588}, !- Sensible Fraction Schedule Name
  {76660b90-1c19-40c9-ae87-37f50e46a639}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5abd91e-4283-4f39-9dd8-adc9d9387588}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {540f336c-001a-4149-b7f3-0c60ff6c2959}; !- Default Day Schedule Name

OS:Schedule:Day,
  {540f336c-001a-4149-b7f3-0c60ff6c2959}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76660b90-1c19-40c9-ae87-37f50e46a639}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {2da536c0-eb27-492f-972f-f5ef79370b2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2da536c0-eb27-492f-972f-f5ef79370b2b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8872c722-f324-4c0b-8113-59aa45367ace}, !- Handle
  Mixed Water At Faucet Temp - 120F,      !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  {c7678597-879e-494e-ae5b-d57e484483d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7678597-879e-494e-ae5b-d57e484483d5}, !- Handle
  Mixed Water At Faucet Temp - 120F Default, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b215b732-7780-4024-a7b4-eed0c0fa8e68}, !- Handle
  Main Service Water Use 0.06gal/min,     !- Name
  {a9cf5c25-b4d7-4e7e-b6d2-6d2bd670514d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9a5250f5-5af9-49ce-8240-ee12980342b5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a5250f5-5af9-49ce-8240-ee12980342b5}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {ceaac14d-4d5f-4be5-98e8-89c649cbf29a}, !- Default Day Schedule Name
  {7df48db6-2d63-491b-82fd-9961be889658}, !- Summer Design Day Schedule Name
  {bf7e6279-980c-408f-8ef3-061982748c66}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ceaac14d-4d5f-4be5-98e8-89c649cbf29a}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf7e6279-980c-408f-8ef3-061982748c66}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {7df48db6-2d63-491b-82fd-9961be889658}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {0b448069-23b0-442d-b4c5-53cd9318427d}, !- Handle
  Schedule Rule 16,                       !- Name
  {9a5250f5-5af9-49ce-8240-ee12980342b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {369091e4-572f-4aca-a17a-07f2be0d237c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {369091e4-572f-4aca-a17a-07f2be0d237c}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {155eda42-a80b-418e-8609-320c15dee80f}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {eff2f1a5-9ccb-456c-899d-d4772a3ca2f5}, !- Inlet Port
  {9a11b156-e859-4325-8020-204d430b4d28}; !- Outlet Port

OS:Connection,
  {eff2f1a5-9ccb-456c-899d-d4772a3ca2f5}, !- Handle
  {6f496258-b1ff-45cf-88b0-7af839bb8bd7}, !- Name
  {9f23bee3-edc4-4b22-aaa3-2e9833b6ce3d}, !- Source Object
  4,                                      !- Outlet Port
  {155eda42-a80b-418e-8609-320c15dee80f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3fcef8b-7845-4fab-99c5-0c14929b0cb3}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {3d222629-2149-4912-affe-3c86b4fc609d}, !- Inlet Port
  {1045cfef-dcf7-4c1e-bd6c-48eefbff4cc9}; !- Outlet Port

OS:Connection,
  {9a11b156-e859-4325-8020-204d430b4d28}, !- Handle
  {0928c5a0-2fef-4a0c-8fd6-186920570064}, !- Name
  {155eda42-a80b-418e-8609-320c15dee80f}, !- Source Object
  3,                                      !- Outlet Port
  {f24d3a45-afa1-4c12-924f-528e5817fe81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d222629-2149-4912-affe-3c86b4fc609d}, !- Handle
  {1e06be21-fd99-4a6e-83dc-61b00b415643}, !- Name
  {f24d3a45-afa1-4c12-924f-528e5817fe81}, !- Source Object
  3,                                      !- Outlet Port
  {c3fcef8b-7845-4fab-99c5-0c14929b0cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1045cfef-dcf7-4c1e-bd6c-48eefbff4cc9}, !- Handle
  {8d7f30ef-0a5e-4ae8-bfe4-fab3cbcdc407}, !- Name
  {c3fcef8b-7845-4fab-99c5-0c14929b0cb3}, !- Source Object
  3,                                      !- Outlet Port
  {e6ed990a-2035-449d-b122-c4c8296fd6ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {942648cb-4f8c-48ba-946b-652707d76262}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  896.07;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {1db5eeef-c70d-40c0-84d1-21ebada7fa3b}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {1f540397-a64b-47bb-a8fc-cd6ca8681128}, !- Default Day Schedule Name
  {7a66a666-18b2-440c-89a1-a3c4979bf377}, !- Summer Design Day Schedule Name
  {715470c6-7e84-4fbe-a4bd-6faaa6be7f46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f540397-a64b-47bb-a8fc-cd6ca8681128}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {715470c6-7e84-4fbe-a4bd-6faaa6be7f46}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7a66a666-18b2-440c-89a1-a3c4979bf377}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {0779cb69-b19a-42eb-8772-41b008199ac9}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {942648cb-4f8c-48ba-946b-652707d76262}, !- Exterior Lights Definition Name
  {1db5eeef-c70d-40c0-84d1-21ebada7fa3b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b30bc3e8-d0b6-46fc-8fe2-f214a493aee3}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  40.54;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {3bd545df-3396-4417-a2cb-5e5459fd8733}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  {30f18c1e-50e0-4051-9b57-134230a5367a}, !- Default Day Schedule Name
  {13f23077-cbaf-42da-b3cc-e6943e63e94e}, !- Summer Design Day Schedule Name
  {f7e67f7f-90b2-4cab-a588-78fc68400ee1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30f18c1e-50e0-4051-9b57-134230a5367a}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f7e67f7f-90b2-4cab-a588-78fc68400ee1}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {13f23077-cbaf-42da-b3cc-e6943e63e94e}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {6cfc91bf-7372-4e39-adfc-dfbaccb008b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {fc541f8d-bd79-43e6-b0a6-f7b54fabfb65}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {b30bc3e8-d0b6-46fc-8fe2-f214a493aee3}, !- Exterior Lights Definition Name
  {3bd545df-3396-4417-a2cb-5e5459fd8733}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Site:WaterMainsTemperature,
  {ece82226-8fcd-4d1e-8a33-560828d2f472}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {cbdb94b2-9c13-4a4a-9c11-2d8efeb39541}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {da1c4574-2cbc-41b0-96bd-405a3eb8e8ee}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {f9c8b597-ae88-49ad-9d3b-8d5df4e4a650}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {f4bdeeb2-54df-4658-aa67-baba6cf6298d}, !- Handle
  19.91,                                  !- January Ground Temperature {C}
  19.78,                                  !- February Ground Temperature {C}
  19.78,                                  !- March Ground Temperature {C}
  19.91,                                  !- April Ground Temperature {C}
  20.1,                                   !- May Ground Temperature {C}
  22.25,                                  !- June Ground Temperature {C}
  22.88,                                  !- July Ground Temperature {C}
  23.07,                                  !- August Ground Temperature {C}
  23.13,                                  !- September Ground Temperature {C}
  21.08,                                  !- October Ground Temperature {C}
  20.53,                                  !- November Ground Temperature {C}
  20.19;                                  !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {650da5ef-d294-45a3-abd9-bc2edc71a74f}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {ec15d255-d3c9-40e5-b183-5800cac2bf8b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Schedule:Day,
  {5e29f1cd-a04c-4e35-bff2-1fb3311c23be}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
  {1bfea7f1-1095-458e-b853-eaf9b2498d5f}, !- Handle
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {280d9688-bd63-492e-a346-6275aabe749e}, !- Handle
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8aff4225-4594-4306-8181-1471256a4a20}, !- Handle
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5ce2ca36-993a-47f3-88f4-bad9af8ac9a3}, !- Handle
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {714c0395-0263-444c-a4f6-d9e78a580913}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6cebddc-27fb-4158-9b04-49e64c32b2ed}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6708f17c-3967-4daf-89fb-e9625d394634}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {626baf5b-350e-404e-81da-48addd8de7f7}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dfc9bddf-e7f5-4a36-93ca-5ed1d66665cb}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Daylighting:Control,
  {29c04ddc-9800-41e2-9f13-7ef9813ebbe4}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 1,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  2.305,                                  !- Position X-Coordinate {m}
  1.59984,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cb15831a-9a03-4081-b8d6-2e6c345aa5f3}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 2,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  2.305,                                  !- Position X-Coordinate {m}
  3.22392,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5e6e04dc-84e6-42ce-8c31-1c223002cdf9}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 1,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  26.09016,                               !- Position X-Coordinate {m}
  2.305,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {47d6946f-e9ad-4198-9993-e0c0cc89062d}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 2,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  24.46608,                               !- Position X-Coordinate {m}
  2.305,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cc3ca2b8-f129-4cf7-97bf-65d52f85e103}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 1,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  25.385,                                 !- Position X-Coordinate {m}
  16.86016,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6226a1a2-28d1-4edb-b0fa-d5193545176d}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 2,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  25.385,                                 !- Position X-Coordinate {m}
  15.23608,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7631782d-b3aa-491a-9d3e-369c98f1e06d}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 1,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  1.59984,                                !- Position X-Coordinate {m}
  16.155,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {627dad3e-5081-480f-972e-fedac2af7954}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 2,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  3.22392,                                !- Position X-Coordinate {m}
  16.155,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:LifeCycleCost:Parameters,
  {0f6f1ec3-4e42-4898-a3fd-6c650f861a2d}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:StandardsInformation:Material,
  {4e27b039-5cb6-431c-b005-079f516d8551}, !- Handle
  {8258d3ce-2d5b-4aab-a611-c03ef07500e5}; !- Material Name

OS:StandardsInformation:Material,
  {d8546bfb-09e5-4b3f-829d-39936a6cb33f}, !- Handle
  {2b07f62b-a057-4e96-84b1-c3044d2010e2}; !- Material Name

OS:StandardsInformation:Material,
  {d9d92dd6-12e2-4fda-9a29-3d2e4e3c70c5}, !- Handle
  {a7924022-c277-48c4-b630-0bac890ca27e}; !- Material Name

OS:StandardsInformation:Material,
  {33c06034-2723-475b-9214-52b30ca23352}, !- Handle
  {f55c83df-b14b-4e7d-a5a7-5d3cb5773743}; !- Material Name

OS:StandardsInformation:Material,
  {bcfaa4c4-f983-4a99-8e1c-054c2d17429e}, !- Handle
  {09a9a622-4334-475e-ad85-1053aa51e6b8}; !- Material Name

OS:StandardsInformation:Material,
  {f7b1027d-4bc3-40f5-ab4e-1f0244bd1c50}, !- Handle
  {c66f70f4-f41c-4376-9141-4e9e10d378f6}; !- Material Name

OS:StandardsInformation:Material,
  {0898faf4-9eae-4020-88d5-b335c5246795}, !- Handle
  {b60ca716-1db7-4313-bb48-cb3db545021e}; !- Material Name

OS:StandardsInformation:Material,
  {e7603d68-3bac-49f3-8b7d-1fa4789dd941}, !- Handle
  {ba2c7d65-d8e5-4501-8734-3f0425d019d1}; !- Material Name

OS:StandardsInformation:Material,
  {a36fab02-e469-4575-948c-1f2216487563}, !- Handle
  {d35641ab-9739-409d-b777-ed1aa61f9d24}; !- Material Name

OS:StandardsInformation:Material,
  {cfd8f5e6-b5b0-49d7-bb7b-e62baea58c14}, !- Handle
  {bbcd2525-b654-4ba5-a387-163a9738174b}; !- Material Name

OS:StandardsInformation:Material,
  {1b5256d6-f7ca-4e95-80ee-b0363d71e76b}, !- Handle
  {6c2e9510-8383-419e-8208-7fcc6c168a5b}; !- Material Name

OS:StandardsInformation:Material,
  {47e13670-92ab-4379-8664-d146c026ed9b}, !- Handle
  {1e677f16-8b76-45d0-b73a-5c07aabb5659}; !- Material Name

OS:StandardsInformation:Material,
  {53b57b23-caa4-40e0-86e5-2c2bc8249e71}, !- Handle
  {c80eed9d-fe69-4e84-8abd-97a123639c47}; !- Material Name

OS:StandardsInformation:Material,
  {8027dc98-fa22-42e4-bb29-48eb4e45f0f6}, !- Handle
  {469c7810-0b24-41df-b22f-a2bfe1485983}; !- Material Name

OS:StandardsInformation:Material,
  {5204a25a-a0a9-4c67-9a87-58b7c55432aa}, !- Handle
  {81c6d30e-ff52-4f2e-9eee-17ff02a15841}; !- Material Name

OS:StandardsInformation:Material,
  {d52a1211-d6c8-422a-b47e-15c3b2d5774a}, !- Handle
  {80af6122-eb24-441d-a5a9-55555527f240}; !- Material Name

OS:StandardsInformation:Material,
  {dc3d05bb-2b5c-45ae-af81-0a5386d86af2}, !- Handle
  {4244b4dd-5a35-467e-80fe-e38aaefc958b}; !- Material Name

OS:StandardsInformation:Material,
  {9c0c8e6f-3a95-4ac1-9a9a-898148637dc3}, !- Handle
  {2fb3c495-68c6-4e2b-895b-04bad2226747}; !- Material Name

OS:StandardsInformation:Material,
  {7cc0d03d-4cb3-4b49-a366-a8ebcfbb4710}, !- Handle
  {1223b4ec-675d-45e9-a0dc-8fcc5bd972a6}; !- Material Name

OS:StandardsInformation:Material,
  {755cbc7c-e061-4d62-8363-5a421a7c9c3a}, !- Handle
  {e5235694-4438-407b-bd79-b363a41ba3f1}; !- Material Name

OS:StandardsInformation:Material,
  {03dcef3a-95c3-430f-86b1-208c11cedd3e}, !- Handle
  {44fab86f-850a-4b6a-b793-fc592eb7c473}; !- Material Name

OS:StandardsInformation:Material,
  {3ad33f44-38a7-4836-be4b-879c1ad7d624}, !- Handle
  {82a53b69-bec0-476e-b49a-0f3afa0405dc}; !- Material Name

OS:StandardsInformation:Material,
  {04642e7b-e215-4e06-baa9-00093227f3bb}, !- Handle
  {9af2d285-0efd-4227-9d2b-c807fb4d34b6}; !- Material Name

OS:StandardsInformation:Material,
  {23309384-4984-4cd3-b1e0-8da23b0c840a}, !- Handle
  {965f3366-dbc1-41f7-a251-ee341c3dff1f}; !- Material Name

OS:StandardsInformation:Material,
  {5a5febf2-f3d1-4af8-89bf-55870505710d}, !- Handle
  {35ce1593-a0b3-4768-8801-92a079223853}; !- Material Name

OS:StandardsInformation:Material,
  {0ca04c2c-59ff-48a3-ab56-c1354f23cac4}, !- Handle
  {82ac3188-a430-4450-b370-800bea459e25}; !- Material Name

OS:StandardsInformation:Material,
  {a1721d7d-b3c8-44d5-b68c-9b8ac4c030a8}, !- Handle
  {3bdc8dcd-01e5-48c7-a401-7524108e3f78}; !- Material Name

OS:StandardsInformation:Material,
  {130f5381-118e-4e7d-92b4-622ff9f50c79}, !- Handle
  {18c5487d-a09a-4e64-a041-f5c3c9e81974}; !- Material Name

OS:StandardsInformation:Material,
  {83014c1e-0005-4491-bad2-b397f44f9351}, !- Handle
  {cd08bafc-6927-4671-bc05-967e4c35db55}; !- Material Name

OS:StandardsInformation:Material,
  {030760bf-fa29-430c-bdb2-6c88c7f5d4c6}, !- Handle
  {9566481e-a051-48ec-b353-0db4053666d4}; !- Material Name

OS:StandardsInformation:Construction,
  {c9e53b39-2efe-4326-85c0-88b88cdd42f2}, !- Handle
  {8afb0e32-b868-4aae-9748-e45e6d724ed6}; !- Construction Name

OS:WeatherFile,
  {7fb34c18-923e-4ec7-9eb1-7b1e5713ccb8}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///private/var/folders/ry/9qrp5ths0g13dj7j20c3c_x93s6z2r/T/OpenStudioApp.Mv5111/resources/files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Rendering:Color,
  {246c1889-e62b-4a65-9bbe-a0c333537e0a}, !- Handle
  Rendering Color 1,                      !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3baa8fec-a42d-48fb-b854-35aac5d2f82e}, !- Handle
  Rendering Color 2,                      !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70f53569-f093-48ea-93f1-2f7bf55290fd}, !- Handle
  Rendering Color 3,                      !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {243c8142-8d16-4009-8ffd-f577e4933f94}, !- Handle
  Rendering Color 4,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8099925b-bbb3-4288-82ad-ca9d72507faf}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {09fe54ee-333d-4141-b67e-950510581a11}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {f52af564-7472-4bca-a7e7-e95194391563}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {620e1734-e322-4133-ae08-24e9a0fbd0ad}; !- Handle

OS:OutputControl:ReportingTolerances,
  {812399d7-e60a-4eaf-97e4-222fdfab3762}; !- Handle

OS:ZoneAirHeatBalanceAlgorithm,
  {cbb11039-c273-42cf-8019-1f61a1ae15af}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {e20e6be8-f0b7-460f-a9b0-dcab23160a65}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {5b3ef084-5d47-4408-9cf4-68f1156b7145}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Rendering:Color,
  {08dd4ddb-7106-417c-a4cc-8ae1b6a8e191}, !- Handle
  Rendering Color 7,                      !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ccecaf3-2f76-48b3-a946-19a63151d25b}, !- Handle
  Rendering Color 8,                      !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a30e7eb2-1254-49a2-b1b5-e1413f2065f3}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {34d874e9-b837-4a65-bdbd-a5f975bb80f9}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce2d45f0-c2a6-4e6f-83ef-997adcdc7c74}, !- Handle
  Rendering Color 11,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46853a40-696d-4ea9-8312-54ff93c50e86}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a52ddc4-c19e-4f4d-9c71-22692b8d2663}, !- Handle
  Rendering Color 13,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {885f01f5-51d3-4835-9b28-91528bd98a7b}, !- Handle
  Rendering Color 14,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82043cf7-cc71-401f-899c-e9cb0ad72a46}, !- Handle
  Rendering Color 15,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {28cf615c-acc2-492e-8cc0-57e309e9fff8}, !- Handle
  Rendering Color 16,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f63c944-1f94-4c1f-9998-1974c22cb14c}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7c3bf8f6-a386-4373-b88d-ec9f1edf9d1f}, !- Handle
  Rendering Color 18,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5bf5a1cf-9a10-4a77-b04f-a3b1c02a3c2d}, !- Handle
  Rendering Color 19,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af9c7b95-5abc-41d3-bef8-304fc144a613}, !- Handle
  Rendering Color 20,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34b78464-26b6-4806-8090-1d7cff3d0b35}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d4156f49-65c8-463e-80e2-4f97d2093a61}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e140f18b-0726-4e7c-9d09-b04c9c6e66ae}, !- Handle
  Rendering Color 23,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc8346ac-8b59-4ad5-b357-67214d44e4fe}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9519cb8f-4106-4dfb-b8b9-5ad2c7e88617}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eb72719-6e78-4c4e-bf1e-fd7da64cb80f}, !- Handle
  Rendering Color 26,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edf75d60-088c-496a-87da-556d74439047}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {6fd90558-3701-4968-961a-11d6987cac41}, !- Handle
  Deck_Temperature,                       !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  {e8987cf5-2619-4ad1-99c5-c692c480a5d2}, !- Default Day Schedule Name
  {47c9713d-8e38-4824-8c01-0b70eee99aab}, !- Summer Design Day Schedule Name
  {e8fb13ec-8bee-4f74-8417-60c535d72373}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8987cf5-2619-4ad1-99c5-c692c480a5d2}, !- Handle
  Deck_Temperature_Default,               !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {47c9713d-8e38-4824-8c01-0b70eee99aab}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e8fb13ec-8bee-4f74-8417-60c535d72373}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7074d15-505d-4063-800c-2242d0b17a73}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  {02f01aa6-fe6d-4a66-a9c5-403e99d65600}, !- Default Day Schedule Name
  {f92bd9e0-9006-4edc-af99-5600654ad992}, !- Summer Design Day Schedule Name
  {185000d5-aca8-4d9e-8d5f-ca987d100df1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02f01aa6-fe6d-4a66-a9c5-403e99d65600}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f92bd9e0-9006-4edc-af99-5600654ad992}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {185000d5-aca8-4d9e-8d5f-ca987d100df1}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4ee33a2-8a36-446a-9feb-4c024637f0cf}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  {6ffc8271-3652-499c-b2c1-4c1966815c0e}, !- Default Day Schedule Name
  {6eb1d0ef-976f-4163-8e4a-58e1e352dadf}, !- Summer Design Day Schedule Name
  {8865c3b9-e9f0-4cfe-9449-620aa9fefcdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ffc8271-3652-499c-b2c1-4c1966815c0e}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6eb1d0ef-976f-4163-8e4a-58e1e352dadf}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8865c3b9-e9f0-4cfe-9449-620aa9fefcdd}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {e92fdb7e-ac44-48e6-af6f-5961d4c07a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {1a19927a-6622-4511-aa18-cd5601962c8a}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule
  {12bc1a26-d391-4952-8b01-cdbbfc430915}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {adf9a9b7-a7b6-4159-bcaa-6c632a0a3eed}, !- Supply Side Inlet Node Name
  {500cee3c-0a9d-4a60-bab8-365b85a88137}, !- Demand Side Outlet Node Name
  {c2b4e611-e99c-4d93-aeea-72530766a90e}, !- Demand Side Inlet Node A
  {06bddaa9-bcf9-4f02-9259-3f5423e9b9e0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47b54f8d-741a-4741-a00f-d26b8160c0b5}, !- Demand Mixer Name
  {f8c80a7f-41fa-4c48-9ae5-2ac80042b016}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e73548d-b62d-48f8-93f2-fded617d7604}, !- Handle
  Node 1,                                 !- Name
  {adf9a9b7-a7b6-4159-bcaa-6c632a0a3eed}, !- Inlet Port
  {29f4e4c1-6dc5-4c9d-9608-5ded7bbbcbad}; !- Outlet Port

OS:Node,
  {d28fc413-21a0-4726-9894-25911d86bb74}, !- Handle
  Node 2,                                 !- Name
  {c19247a5-01b4-453d-8c80-9c4419fdf315}, !- Inlet Port
  {06bddaa9-bcf9-4f02-9259-3f5423e9b9e0}; !- Outlet Port

OS:Connection,
  {adf9a9b7-a7b6-4159-bcaa-6c632a0a3eed}, !- Handle
  {d6383a62-a79d-4cc0-a597-75fe489fc76f}, !- Name
  {1a19927a-6622-4511-aa18-cd5601962c8a}, !- Source Object
  8,                                      !- Outlet Port
  {9e73548d-b62d-48f8-93f2-fded617d7604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bddaa9-bcf9-4f02-9259-3f5423e9b9e0}, !- Handle
  {08a5895a-1df5-4658-8a5e-b12e7d134e1f}, !- Name
  {d28fc413-21a0-4726-9894-25911d86bb74}, !- Source Object
  3,                                      !- Outlet Port
  {1a19927a-6622-4511-aa18-cd5601962c8a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ab0838b5-6715-46b4-b990-b914181313c1}, !- Handle
  Node 3,                                 !- Name
  {c2b4e611-e99c-4d93-aeea-72530766a90e}, !- Inlet Port
  {be6414cc-9900-45cb-8893-fdedadda1ee1}; !- Outlet Port

OS:Node,
  {cbfb609f-a3bb-4ce7-8e7d-0f6a7ab05489}, !- Handle
  Node 4,                                 !- Name
  {6f06faa6-e753-4734-83a0-34d411caa4fb}, !- Inlet Port
  {500cee3c-0a9d-4a60-bab8-365b85a88137}; !- Outlet Port

OS:Node,
  {dbc45a9d-7883-42fd-8985-5b1c8df14c46}, !- Handle
  Node 5,                                 !- Name
  {14c3d613-c44c-4739-92fa-3978659b4949}, !- Inlet Port
  {6d674d9e-5970-4773-95a2-c75c2b2af559}; !- Outlet Port

OS:Connection,
  {c2b4e611-e99c-4d93-aeea-72530766a90e}, !- Handle
  {8917b951-6782-4ffc-9fad-950a6f654722}, !- Name
  {1a19927a-6622-4511-aa18-cd5601962c8a}, !- Source Object
  10,                                     !- Outlet Port
  {ab0838b5-6715-46b4-b990-b914181313c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500cee3c-0a9d-4a60-bab8-365b85a88137}, !- Handle
  {fc9d4fa9-9e76-4886-9449-b9d37aea3950}, !- Name
  {cbfb609f-a3bb-4ce7-8e7d-0f6a7ab05489}, !- Source Object
  3,                                      !- Outlet Port
  {1a19927a-6622-4511-aa18-cd5601962c8a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f8c80a7f-41fa-4c48-9ae5-2ac80042b016}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {be6414cc-9900-45cb-8893-fdedadda1ee1}, !- Inlet Node Name
  {cc19e6a6-2406-46b0-a1e7-b07c3c4057fd}, !- Outlet Node Name 1
  {e211de3f-d3fb-4c15-8bdb-8f403667484f}, !- Outlet Node Name 2
  {6874b90b-cd2e-46a0-b88f-370aaa50034d}, !- Outlet Node Name 3
  {b2d9d447-95a2-4ff4-bb70-dffa7e26e825}, !- Outlet Node Name 4
  {f0299724-08a8-4a9f-a6ab-c7390a7f85f1}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {47b54f8d-741a-4741-a00f-d26b8160c0b5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6f06faa6-e753-4734-83a0-34d411caa4fb}, !- Outlet Node Name
  {ff8bcb1f-3ba3-41f2-bd8c-c411e337109a}, !- Inlet Node Name 1
  {485e7dfe-d3b1-47cb-9962-ef7de465be66}, !- Inlet Node Name 2
  {df29d2ae-e940-45bc-a3dd-b90fdd6e029a}, !- Inlet Node Name 3
  {8551de36-7570-4388-9078-a2919ecaeeaf}, !- Inlet Node Name 4
  {88d0d1ea-5273-4482-b69c-2b4f8cab287a}; !- Inlet Node Name 5

OS:Connection,
  {be6414cc-9900-45cb-8893-fdedadda1ee1}, !- Handle
  {99e19319-74c4-45a8-ba23-081e24e381d2}, !- Name
  {ab0838b5-6715-46b4-b990-b914181313c1}, !- Source Object
  3,                                      !- Outlet Port
  {f8c80a7f-41fa-4c48-9ae5-2ac80042b016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f06faa6-e753-4734-83a0-34d411caa4fb}, !- Handle
  {d0ae47d9-8f64-440f-afb9-f567f07ed7af}, !- Name
  {47b54f8d-741a-4741-a00f-d26b8160c0b5}, !- Source Object
  2,                                      !- Outlet Port
  {cbfb609f-a3bb-4ce7-8e7d-0f6a7ab05489}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe1a9c79-d53b-4cab-9455-94463b1e971e}, !- Handle
  {1a19927a-6622-4511-aa18-cd5601962c8a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {12bc1a26-d391-4952-8b01-cdbbfc430915}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:VariableVolume,
  {f5fbde2b-6f46-4721-bd1a-3b72fcd32728}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8999eb32-2145-45b6-bc68-f132f6c1840d}, !- Air Inlet Node Name
  {c19247a5-01b4-453d-8c80-9c4419fdf315}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {caa36416-ad2a-4abc-bd1e-9e9585520195}, !- Handle
  Coil Heating Water 1,                   !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3683b1e-51f5-49e7-bcd6-433be1d53be0}, !- Water Inlet Node Name
  {396591ec-f6a6-401c-8deb-bdbe470446e5}, !- Water Outlet Node Name
  {74b2fb55-c90c-4040-abda-dc8a86aad0d2}, !- Air Inlet Node Name
  {751d8b13-c6f3-477c-ad25-903a788afbda}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {f9a868cd-eb6e-4b76-a8de-a0e869b06cf0}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fb6a4580-f17d-427e-9c7b-eb286cb31408}, !- Water Inlet Node Name
  {c94c415c-520c-47ef-8185-4eec93eaf078}, !- Water Outlet Node Name
  {f98a478e-9413-4f67-99bf-3b8b02c23d2d}, !- Air Inlet Node Name
  {cca81ea9-edb8-4a0f-bf11-824348238463}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {4da6ee28-5209-44f3-b29b-f056285a1529}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {6fd90558-3701-4968-961a-11d6987cac41}, !- Schedule Name
  {d28fc413-21a0-4726-9894-25911d86bb74}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {e73d9380-eb0a-40e1-870a-cd0af04f4199}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79ed299f-9aac-45b1-a96b-9167b6ba624c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79ed299f-9aac-45b1-a96b-9167b6ba624c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8921a27e-b928-4454-9278-36f113aa664b}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {e73d9380-eb0a-40e1-870a-cd0af04f4199}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c9eff834-dc21-4a52-8f0c-ee0259104e62}, !- Mixed Air Node Name
  {aa235a51-4b71-422d-a50f-abba8fa13aba}, !- Outdoor Air Stream Node Name
  {32f85b39-26e8-465a-adce-71d703efaa8a}, !- Relief Air Stream Node Name
  {29f4e4c1-6dc5-4c9d-9608-5ded7bbbcbad}; !- Return Air Stream Node Name

OS:Node,
  {d8bc616c-0353-4ad9-a567-7075316b4520}, !- Handle
  Node 6,                                 !- Name
  ,                                       !- Inlet Port
  {aa235a51-4b71-422d-a50f-abba8fa13aba}; !- Outlet Port

OS:Connection,
  {aa235a51-4b71-422d-a50f-abba8fa13aba}, !- Handle
  {c9766cca-ad8f-4d9e-966d-de62478a1c3b}, !- Name
  {d8bc616c-0353-4ad9-a567-7075316b4520}, !- Source Object
  3,                                      !- Outlet Port
  {8921a27e-b928-4454-9278-36f113aa664b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06f31947-e8f6-4441-9465-4fe7cd7db921}, !- Handle
  Node 7,                                 !- Name
  {32f85b39-26e8-465a-adce-71d703efaa8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32f85b39-26e8-465a-adce-71d703efaa8a}, !- Handle
  {4fb65c1f-4480-463d-b008-fc39ffb94310}, !- Name
  {8921a27e-b928-4454-9278-36f113aa664b}, !- Source Object
  7,                                      !- Outlet Port
  {06f31947-e8f6-4441-9465-4fe7cd7db921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f4e4c1-6dc5-4c9d-9608-5ded7bbbcbad}, !- Handle
  {e6eb5c0f-925c-443b-bc55-52941fff11d8}, !- Name
  {9e73548d-b62d-48f8-93f2-fded617d7604}, !- Source Object
  3,                                      !- Outlet Port
  {8921a27e-b928-4454-9278-36f113aa664b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {de8c531f-80e0-4eac-8440-2b6044a85520}, !- Handle
  Node 8,                                 !- Name
  {c9eff834-dc21-4a52-8f0c-ee0259104e62}, !- Inlet Port
  {f98a478e-9413-4f67-99bf-3b8b02c23d2d}; !- Outlet Port

OS:Connection,
  {c9eff834-dc21-4a52-8f0c-ee0259104e62}, !- Handle
  {6afa1eff-3a0a-4f54-87d4-cb05c5d0e525}, !- Name
  {8921a27e-b928-4454-9278-36f113aa664b}, !- Source Object
  5,                                      !- Outlet Port
  {de8c531f-80e0-4eac-8440-2b6044a85520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98a478e-9413-4f67-99bf-3b8b02c23d2d}, !- Handle
  {299d247b-092a-4e0f-b043-f850da9bceb7}, !- Name
  {de8c531f-80e0-4eac-8440-2b6044a85520}, !- Source Object
  3,                                      !- Outlet Port
  {f9a868cd-eb6e-4b76-a8de-a0e869b06cf0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bb683a3f-e58b-46e6-8b52-bdc828ad499e}, !- Handle
  Node 9,                                 !- Name
  {cca81ea9-edb8-4a0f-bf11-824348238463}, !- Inlet Port
  {74b2fb55-c90c-4040-abda-dc8a86aad0d2}; !- Outlet Port

OS:Connection,
  {cca81ea9-edb8-4a0f-bf11-824348238463}, !- Handle
  {7466bf98-03dd-47f0-9e98-707d75050af9}, !- Name
  {f9a868cd-eb6e-4b76-a8de-a0e869b06cf0}, !- Source Object
  13,                                     !- Outlet Port
  {bb683a3f-e58b-46e6-8b52-bdc828ad499e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b2fb55-c90c-4040-abda-dc8a86aad0d2}, !- Handle
  {db896151-78a1-487e-90ba-caf2c3d54d32}, !- Name
  {bb683a3f-e58b-46e6-8b52-bdc828ad499e}, !- Source Object
  3,                                      !- Outlet Port
  {caa36416-ad2a-4abc-bd1e-9e9585520195}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7a292a18-e752-460c-8949-160d38c255b3}, !- Handle
  Node 10,                                !- Name
  {751d8b13-c6f3-477c-ad25-903a788afbda}, !- Inlet Port
  {8999eb32-2145-45b6-bc68-f132f6c1840d}; !- Outlet Port

OS:Connection,
  {751d8b13-c6f3-477c-ad25-903a788afbda}, !- Handle
  {cf2522e1-264f-4da5-ae54-f5fae8800de5}, !- Name
  {caa36416-ad2a-4abc-bd1e-9e9585520195}, !- Source Object
  8,                                      !- Outlet Port
  {7a292a18-e752-460c-8949-160d38c255b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8999eb32-2145-45b6-bc68-f132f6c1840d}, !- Handle
  {714f8edd-fb18-4f1e-b3ed-3d012952e1da}, !- Name
  {7a292a18-e752-460c-8949-160d38c255b3}, !- Source Object
  3,                                      !- Outlet Port
  {f5fbde2b-6f46-4721-bd1a-3b72fcd32728}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c19247a5-01b4-453d-8c80-9c4419fdf315}, !- Handle
  {07e67aff-377f-497f-be48-bf8aa2e16369}, !- Name
  {f5fbde2b-6f46-4721-bd1a-3b72fcd32728}, !- Source Object
  17,                                     !- Outlet Port
  {d28fc413-21a0-4726-9894-25911d86bb74}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {7be6372c-031b-4114-8930-673b1ea55dca}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f8d2da4d-08e5-4b35-a898-4fca9ee94103}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1a12de2e-8751-4ccf-b2c4-6f260a7b7f25}, !- Plant Side Inlet Node Name
  {e60b5c7f-773a-4dda-8d19-969ae7798aa5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fd2023b8-2713-4b0f-96ed-b89121558de9}, !- Demand Side Inlet Node Name
  {a1787732-ef38-46d5-84ec-8223f452bdf4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8f086d7b-76c2-4d9b-b678-06d3e7826f23}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Demand Mixer Name
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Demand Splitter Name
  {83062c0f-d43a-4bb4-9e20-3183488e4309}, !- Supply Mixer Name
  {59ef2963-28b5-40ce-8018-244ce2dcda3a}; !- Supply Splitter Name

OS:Node,
  {c95947d5-2553-4d3d-a8ef-3efbc7aff480}, !- Handle
  Node 11,                                !- Name
  {1a12de2e-8751-4ccf-b2c4-6f260a7b7f25}, !- Inlet Port
  {b46e0490-26c6-47ec-a5cd-a03fac2b1ca9}; !- Outlet Port

OS:Node,
  {f8d2da4d-08e5-4b35-a898-4fca9ee94103}, !- Handle
  Node 12,                                !- Name
  {badb314f-5bfa-4daa-9c66-edc3a1376618}, !- Inlet Port
  {e60b5c7f-773a-4dda-8d19-969ae7798aa5}; !- Outlet Port

OS:Node,
  {2716becf-6169-4df6-ac1a-b66a59c7620a}, !- Handle
  Node 13,                                !- Name
  {ee169e59-9cbb-4270-a92a-92c5d7d11ea4}, !- Inlet Port
  {b8a9bc6a-8fe3-4646-aad0-54461660febc}; !- Outlet Port

OS:Connector:Mixer,
  {83062c0f-d43a-4bb4-9e20-3183488e4309}, !- Handle
  Connector Mixer 3,                      !- Name
  {b78e7f8f-24e5-4dd9-b54a-104f098a3443}, !- Outlet Branch Name
  {f7f39e46-cbd6-4591-86fa-fe8112ebabf4}, !- Inlet Branch Name 1
  {aa7cfd43-b6ac-439e-ba82-9fbe6637ca46}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {59ef2963-28b5-40ce-8018-244ce2dcda3a}, !- Handle
  Connector Splitter 3,                   !- Name
  {6665be90-0b0c-459d-9cb4-25ac58dc144e}, !- Inlet Branch Name
  {ee169e59-9cbb-4270-a92a-92c5d7d11ea4}, !- Outlet Branch Name 1
  {8d931a2b-352c-474e-b045-12f1d1800a37}; !- Outlet Branch Name 2

OS:Connection,
  {1a12de2e-8751-4ccf-b2c4-6f260a7b7f25}, !- Handle
  {abf7a0fd-551d-4412-9f02-76bcf40e96e4}, !- Name
  {7be6372c-031b-4114-8930-673b1ea55dca}, !- Source Object
  14,                                     !- Outlet Port
  {c95947d5-2553-4d3d-a8ef-3efbc7aff480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee169e59-9cbb-4270-a92a-92c5d7d11ea4}, !- Handle
  {d8c1a1d7-47f5-4746-9c82-4715e67d5696}, !- Name
  {59ef2963-28b5-40ce-8018-244ce2dcda3a}, !- Source Object
  3,                                      !- Outlet Port
  {2716becf-6169-4df6-ac1a-b66a59c7620a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e60b5c7f-773a-4dda-8d19-969ae7798aa5}, !- Handle
  {2c666626-497c-4dea-8fe8-0764078ba659}, !- Name
  {f8d2da4d-08e5-4b35-a898-4fca9ee94103}, !- Source Object
  3,                                      !- Outlet Port
  {7be6372c-031b-4114-8930-673b1ea55dca}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {431da5b1-2ba8-4e3c-bb80-f768f9664762}, !- Handle
  Node 14,                                !- Name
  {fd2023b8-2713-4b0f-96ed-b89121558de9}, !- Inlet Port
  {96d5bfa6-7380-4bf6-99c4-b503b292c3f5}; !- Outlet Port

OS:Node,
  {26c7495c-dc22-44f2-9aab-db9441f0716e}, !- Handle
  Node 15,                                !- Name
  {1107ecf4-6b12-4034-a75b-5ec0d33c10d5}, !- Inlet Port
  {a1787732-ef38-46d5-84ec-8223f452bdf4}; !- Outlet Port

OS:Node,
  {4f841503-172b-47ed-9bbc-af3bb5a993f7}, !- Handle
  Node 16,                                !- Name
  {f7e188ac-8368-470e-957d-f68db2e16747}, !- Inlet Port
  {417c710f-29aa-4c66-8091-a8865b887a4c}; !- Outlet Port

OS:Connector:Mixer,
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Handle
  Connector Mixer 4,                      !- Name
  {e4355148-0006-49c0-908b-23133b58429c}, !- Outlet Branch Name
  {767697a2-0452-4ce8-955d-1d832fe94ede}, !- Inlet Branch Name 1
  {5dee6f88-5f97-4605-bc5c-90e474447407}, !- Inlet Branch Name 2
  {f8c8c6ab-a9fe-4715-a12d-f73d8cc05a1c}, !- Inlet Branch Name 3
  {cb94505b-b56d-45e7-acb8-0d3a081ad52e}, !- Inlet Branch Name 4
  {6b8a9d48-9004-4261-b9f1-727eb6cd7441}, !- Inlet Branch Name 5
  {8f0d5ebf-6112-4428-b241-8d9de4f5ae86}, !- Inlet Branch Name 6
  {e15df76a-bd2a-4128-bdd4-c69aa18d4535}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Handle
  Connector Splitter 4,                   !- Name
  {49a527f2-abcc-4a83-af7c-e6033bfd5321}, !- Inlet Branch Name
  {f7e188ac-8368-470e-957d-f68db2e16747}, !- Outlet Branch Name 1
  {7a7ba711-0cdf-4fd9-af7b-e7bd089d11ec}, !- Outlet Branch Name 2
  {431e205d-ee51-474d-9ebb-3c9212d5e2f7}, !- Outlet Branch Name 3
  {48b6c4f9-784b-47d9-add4-8b35c866e487}, !- Outlet Branch Name 4
  {23dbd6b0-b443-4b20-b64f-65bef94aff3d}, !- Outlet Branch Name 5
  {6ce43243-a9fb-430c-9a4c-839b2d974cf5}, !- Outlet Branch Name 6
  {c6522ace-6faf-4c4e-9f25-6f8df36e1e1c}; !- Outlet Branch Name 7

OS:Connection,
  {fd2023b8-2713-4b0f-96ed-b89121558de9}, !- Handle
  {42746314-8891-4a2f-a1ab-054d3a04d25e}, !- Name
  {7be6372c-031b-4114-8930-673b1ea55dca}, !- Source Object
  17,                                     !- Outlet Port
  {431da5b1-2ba8-4e3c-bb80-f768f9664762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e188ac-8368-470e-957d-f68db2e16747}, !- Handle
  {c3c1309f-9589-4607-8245-8c1095411d88}, !- Name
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Source Object
  3,                                      !- Outlet Port
  {4f841503-172b-47ed-9bbc-af3bb5a993f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1787732-ef38-46d5-84ec-8223f452bdf4}, !- Handle
  {cc84555f-3fee-49a4-95f7-5e858e583c75}, !- Name
  {26c7495c-dc22-44f2-9aab-db9441f0716e}, !- Source Object
  3,                                      !- Outlet Port
  {7be6372c-031b-4114-8930-673b1ea55dca}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {87af1485-dde5-4676-8c57-1cca8dbf9147}, !- Handle
  {7be6372c-031b-4114-8930-673b1ea55dca}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8f086d7b-76c2-4d9b-b678-06d3e7826f23}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {5a9bf7a5-bca9-4d62-851e-2c3eb7b5ff3f}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {b46e0490-26c6-47ec-a5cd-a03fac2b1ca9}, !- Inlet Node Name
  {15704d55-9063-4d79-9531-3ca57ed034fc}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {fab4f154-c30d-4490-a8d0-7fb3a6d087c0}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {f87305a1-b503-465d-a00b-b281450294b7}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {b8a9bc6a-8fe3-4646-aad0-54461660febc}, !- Boiler Water Inlet Node Name
  {e70a237e-e96b-4a0c-9583-8d59fc550b09}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f87305a1-b503-465d-a00b-b281450294b7}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {b8b680d7-6a7d-484d-81cd-c0e0d8ddde50}, !- Handle
  Node 17,                                !- Name
  {15704d55-9063-4d79-9531-3ca57ed034fc}, !- Inlet Port
  {6665be90-0b0c-459d-9cb4-25ac58dc144e}; !- Outlet Port

OS:Connection,
  {b46e0490-26c6-47ec-a5cd-a03fac2b1ca9}, !- Handle
  {8f1b057d-23d9-4acd-947c-cbe65fbf8a04}, !- Name
  {c95947d5-2553-4d3d-a8ef-3efbc7aff480}, !- Source Object
  3,                                      !- Outlet Port
  {5a9bf7a5-bca9-4d62-851e-2c3eb7b5ff3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15704d55-9063-4d79-9531-3ca57ed034fc}, !- Handle
  {f5b7ea93-f5ac-45e8-b155-749350fa666c}, !- Name
  {5a9bf7a5-bca9-4d62-851e-2c3eb7b5ff3f}, !- Source Object
  3,                                      !- Outlet Port
  {b8b680d7-6a7d-484d-81cd-c0e0d8ddde50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6665be90-0b0c-459d-9cb4-25ac58dc144e}, !- Handle
  {27d03d3e-3dff-4604-8ddb-94696135fff7}, !- Name
  {b8b680d7-6a7d-484d-81cd-c0e0d8ddde50}, !- Source Object
  3,                                      !- Outlet Port
  {59ef2963-28b5-40ce-8018-244ce2dcda3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c49f3fce-f0dc-4dd7-956f-f3885cdb2d10}, !- Handle
  Node 18,                                !- Name
  {e70a237e-e96b-4a0c-9583-8d59fc550b09}, !- Inlet Port
  {f7f39e46-cbd6-4591-86fa-fe8112ebabf4}; !- Outlet Port

OS:Connection,
  {b8a9bc6a-8fe3-4646-aad0-54461660febc}, !- Handle
  {e15291fe-54d2-4bf5-afcd-2181c9e71cea}, !- Name
  {2716becf-6169-4df6-ac1a-b66a59c7620a}, !- Source Object
  3,                                      !- Outlet Port
  {fab4f154-c30d-4490-a8d0-7fb3a6d087c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e70a237e-e96b-4a0c-9583-8d59fc550b09}, !- Handle
  {d939e823-0aa1-4d0b-a9fd-c3f03694d4c3}, !- Name
  {fab4f154-c30d-4490-a8d0-7fb3a6d087c0}, !- Source Object
  13,                                     !- Outlet Port
  {c49f3fce-f0dc-4dd7-956f-f3885cdb2d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f39e46-cbd6-4591-86fa-fe8112ebabf4}, !- Handle
  {221a36af-029b-4c68-9ec4-0ea722624d74}, !- Name
  {c49f3fce-f0dc-4dd7-956f-f3885cdb2d10}, !- Source Object
  3,                                      !- Outlet Port
  {83062c0f-d43a-4bb4-9e20-3183488e4309}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c3cfd763-9aa4-43e8-80cd-af750f4a1a90}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e6a62bad-5ae0-4524-9494-607e36989702}, !- Inlet Node Name
  {9ea2672e-5148-4035-bb80-e894ce5107d6}; !- Outlet Node Name

OS:Node,
  {8a461413-ba3a-41ba-b995-cc1f84951aab}, !- Handle
  Node 19,                                !- Name
  {8d931a2b-352c-474e-b045-12f1d1800a37}, !- Inlet Port
  {e6a62bad-5ae0-4524-9494-607e36989702}; !- Outlet Port

OS:Connection,
  {8d931a2b-352c-474e-b045-12f1d1800a37}, !- Handle
  {13e4fbf2-30d4-4421-b980-36070b320d65}, !- Name
  {59ef2963-28b5-40ce-8018-244ce2dcda3a}, !- Source Object
  4,                                      !- Outlet Port
  {8a461413-ba3a-41ba-b995-cc1f84951aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a51d49d-abab-4833-9aac-a8837b46a874}, !- Handle
  Node 20,                                !- Name
  {9ea2672e-5148-4035-bb80-e894ce5107d6}, !- Inlet Port
  {aa7cfd43-b6ac-439e-ba82-9fbe6637ca46}; !- Outlet Port

OS:Connection,
  {e6a62bad-5ae0-4524-9494-607e36989702}, !- Handle
  {3103d2ec-1ad0-4415-949b-0c2586f065a9}, !- Name
  {8a461413-ba3a-41ba-b995-cc1f84951aab}, !- Source Object
  3,                                      !- Outlet Port
  {c3cfd763-9aa4-43e8-80cd-af750f4a1a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea2672e-5148-4035-bb80-e894ce5107d6}, !- Handle
  {d562b758-ab8b-47da-b037-e612ecb77d93}, !- Name
  {c3cfd763-9aa4-43e8-80cd-af750f4a1a90}, !- Source Object
  3,                                      !- Outlet Port
  {8a51d49d-abab-4833-9aac-a8837b46a874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7cfd43-b6ac-439e-ba82-9fbe6637ca46}, !- Handle
  {47435980-38c5-4259-9685-1ec90648d697}, !- Name
  {8a51d49d-abab-4833-9aac-a8837b46a874}, !- Source Object
  3,                                      !- Outlet Port
  {83062c0f-d43a-4bb4-9e20-3183488e4309}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf52678a-459a-4c40-8456-162c23964e44}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {417c710f-29aa-4c66-8091-a8865b887a4c}, !- Inlet Node Name
  {f61938b4-b369-4c80-9688-192bd59a2c58}; !- Outlet Node Name

OS:Node,
  {f75e7120-752a-427b-a5d8-deff8a162a67}, !- Handle
  Node 21,                                !- Name
  {f61938b4-b369-4c80-9688-192bd59a2c58}, !- Inlet Port
  {767697a2-0452-4ce8-955d-1d832fe94ede}; !- Outlet Port

OS:Connection,
  {417c710f-29aa-4c66-8091-a8865b887a4c}, !- Handle
  {39827a03-7f1e-45bc-8453-c1187e3afd1a}, !- Name
  {4f841503-172b-47ed-9bbc-af3bb5a993f7}, !- Source Object
  3,                                      !- Outlet Port
  {cf52678a-459a-4c40-8456-162c23964e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f61938b4-b369-4c80-9688-192bd59a2c58}, !- Handle
  {409c0305-5e1a-4cad-81aa-64f9eae82ba8}, !- Name
  {cf52678a-459a-4c40-8456-162c23964e44}, !- Source Object
  3,                                      !- Outlet Port
  {f75e7120-752a-427b-a5d8-deff8a162a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767697a2-0452-4ce8-955d-1d832fe94ede}, !- Handle
  {06d84431-beba-4546-a469-88f5a6bfaa33}, !- Name
  {f75e7120-752a-427b-a5d8-deff8a162a67}, !- Source Object
  3,                                      !- Outlet Port
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7442f105-ffe7-4a09-9d02-f961eb8a9688}, !- Handle
  Node 22,                                !- Name
  {7a7ba711-0cdf-4fd9-af7b-e7bd089d11ec}, !- Inlet Port
  {e3683b1e-51f5-49e7-bcd6-433be1d53be0}; !- Outlet Port

OS:Connection,
  {7a7ba711-0cdf-4fd9-af7b-e7bd089d11ec}, !- Handle
  {d856ea77-ec69-4b83-8694-65ae6c683e06}, !- Name
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Source Object
  4,                                      !- Outlet Port
  {7442f105-ffe7-4a09-9d02-f961eb8a9688}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58893964-6ca5-48aa-9fc1-2785bce6e027}, !- Handle
  Node 23,                                !- Name
  {396591ec-f6a6-401c-8deb-bdbe470446e5}, !- Inlet Port
  {5dee6f88-5f97-4605-bc5c-90e474447407}; !- Outlet Port

OS:Connection,
  {e3683b1e-51f5-49e7-bcd6-433be1d53be0}, !- Handle
  {be8b4cc6-9dee-4db7-b5fd-f1396bf4c515}, !- Name
  {7442f105-ffe7-4a09-9d02-f961eb8a9688}, !- Source Object
  3,                                      !- Outlet Port
  {caa36416-ad2a-4abc-bd1e-9e9585520195}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {396591ec-f6a6-401c-8deb-bdbe470446e5}, !- Handle
  {9ddc2ffb-a4c1-4a43-bc16-8945c594cf80}, !- Name
  {caa36416-ad2a-4abc-bd1e-9e9585520195}, !- Source Object
  6,                                      !- Outlet Port
  {58893964-6ca5-48aa-9fc1-2785bce6e027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dee6f88-5f97-4605-bc5c-90e474447407}, !- Handle
  {9114f0cc-797c-4959-af4b-9d81a3ecbbf8}, !- Name
  {58893964-6ca5-48aa-9fc1-2785bce6e027}, !- Source Object
  3,                                      !- Outlet Port
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4c01fecb-cc54-41e7-8aad-b2b6f9d7e0ce}, !- Handle
  Controller Water Coil 1,                !- Name
  {caa36416-ad2a-4abc-bd1e-9e9585520195}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {2c6eb042-6aed-468e-8a37-123ecd94fd0b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {96d5bfa6-7380-4bf6-99c4-b503b292c3f5}, !- Inlet Node Name
  {65daaff8-fc3b-405b-9694-856f228a5d7a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8a1ee13d-aa56-439e-8537-4163724a0493}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {927aff11-5123-4383-9879-14b55d512d80}, !- Inlet Node Name
  {1107ecf4-6b12-4034-a75b-5ec0d33c10d5}; !- Outlet Node Name

OS:Node,
  {a266d6cf-8f35-47d3-9440-5b1a9259cebd}, !- Handle
  Node 24,                                !- Name
  {e4355148-0006-49c0-908b-23133b58429c}, !- Inlet Port
  {927aff11-5123-4383-9879-14b55d512d80}; !- Outlet Port

OS:Connection,
  {e4355148-0006-49c0-908b-23133b58429c}, !- Handle
  {c5be1e9a-cd00-460e-a567-9aa0d6b889d8}, !- Name
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Source Object
  2,                                      !- Outlet Port
  {a266d6cf-8f35-47d3-9440-5b1a9259cebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927aff11-5123-4383-9879-14b55d512d80}, !- Handle
  {5db20ba4-a1ac-4b42-94b9-c184e292334a}, !- Name
  {a266d6cf-8f35-47d3-9440-5b1a9259cebd}, !- Source Object
  3,                                      !- Outlet Port
  {8a1ee13d-aa56-439e-8537-4163724a0493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1107ecf4-6b12-4034-a75b-5ec0d33c10d5}, !- Handle
  {0c4a4de6-44a3-4b2a-9683-03aed7b13d61}, !- Name
  {8a1ee13d-aa56-439e-8537-4163724a0493}, !- Source Object
  3,                                      !- Outlet Port
  {26c7495c-dc22-44f2-9aab-db9441f0716e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccc5cd55-1154-4158-a524-4467a13129f3}, !- Handle
  Node 25,                                !- Name
  {65daaff8-fc3b-405b-9694-856f228a5d7a}, !- Inlet Port
  {49a527f2-abcc-4a83-af7c-e6033bfd5321}; !- Outlet Port

OS:Connection,
  {96d5bfa6-7380-4bf6-99c4-b503b292c3f5}, !- Handle
  {001cddff-2cf1-42dc-8850-4b90da3a042a}, !- Name
  {431da5b1-2ba8-4e3c-bb80-f768f9664762}, !- Source Object
  3,                                      !- Outlet Port
  {2c6eb042-6aed-468e-8a37-123ecd94fd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65daaff8-fc3b-405b-9694-856f228a5d7a}, !- Handle
  {84c9be0b-5efe-4814-807d-c84353d43d1c}, !- Name
  {2c6eb042-6aed-468e-8a37-123ecd94fd0b}, !- Source Object
  3,                                      !- Outlet Port
  {ccc5cd55-1154-4158-a524-4467a13129f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a527f2-abcc-4a83-af7c-e6033bfd5321}, !- Handle
  {8d040299-db0a-4f46-b0d8-a14387149dd5}, !- Name
  {ccc5cd55-1154-4158-a524-4467a13129f3}, !- Source Object
  3,                                      !- Outlet Port
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {139700db-d64d-4619-9ad7-b30a1f098b3a}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {15c943dc-8b4d-44ba-b48a-d3ec816e45aa}, !- Inlet Node Name
  {badb314f-5bfa-4daa-9c66-edc3a1376618}; !- Outlet Node Name

OS:Node,
  {d4fc62da-37ce-4f90-8ee9-15c1a1d7d912}, !- Handle
  Node 26,                                !- Name
  {b78e7f8f-24e5-4dd9-b54a-104f098a3443}, !- Inlet Port
  {15c943dc-8b4d-44ba-b48a-d3ec816e45aa}; !- Outlet Port

OS:Connection,
  {b78e7f8f-24e5-4dd9-b54a-104f098a3443}, !- Handle
  {dbc74e51-53c7-46fd-a095-a27c1af3c973}, !- Name
  {83062c0f-d43a-4bb4-9e20-3183488e4309}, !- Source Object
  2,                                      !- Outlet Port
  {d4fc62da-37ce-4f90-8ee9-15c1a1d7d912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c943dc-8b4d-44ba-b48a-d3ec816e45aa}, !- Handle
  {fb74cf28-de83-4be3-856d-3d3d5c3256a1}, !- Name
  {d4fc62da-37ce-4f90-8ee9-15c1a1d7d912}, !- Source Object
  3,                                      !- Outlet Port
  {139700db-d64d-4619-9ad7-b30a1f098b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {badb314f-5bfa-4daa-9c66-edc3a1376618}, !- Handle
  {1e65ff53-0396-4b92-9c13-c23cc6f4e2f3}, !- Name
  {139700db-d64d-4619-9ad7-b30a1f098b3a}, !- Source Object
  3,                                      !- Outlet Port
  {f8d2da4d-08e5-4b35-a898-4fca9ee94103}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {fa482e6b-8730-464d-95a1-6dba11a6a05c}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {c7074d15-505d-4063-800c-2242d0b17a73}, !- Schedule Name
  {f8d2da4d-08e5-4b35-a898-4fca9ee94103}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {03931db5-e612-4df2-921b-ff9b7f942cfb}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {485ebe3a-54bb-4fe4-adf2-db0ef5121e9f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c9cb6322-6218-4b25-ba11-e01e4ee4a31b}, !- Plant Side Inlet Node Name
  {c6f8dbd0-6ce1-4dad-9f57-cf447443049f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2ebb72e9-0412-47bb-8b0d-68be1f7a0c81}, !- Demand Side Inlet Node Name
  {2a058476-8699-42a4-8be5-f1dfeaeb6752}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d1f3b52a-b850-49d3-9b2a-3e1e0ad15693}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c70eb15e-decb-4ddd-bfb2-cd7922d732a6}, !- Demand Mixer Name
  {a1c67ac6-0ddd-4709-baf9-ce5663d1266c}, !- Demand Splitter Name
  {76f0cf17-dd5f-4a82-81ce-544c194bc9ed}, !- Supply Mixer Name
  {4435195e-8e0f-4e31-a0f8-5cfa2a44d1b3}; !- Supply Splitter Name

OS:Node,
  {df1d10b2-4dc0-439b-b606-e15925ef9ba5}, !- Handle
  Node 27,                                !- Name
  {c9cb6322-6218-4b25-ba11-e01e4ee4a31b}, !- Inlet Port
  {1e3159ab-98ba-42d7-9ace-8b883141ab15}; !- Outlet Port

OS:Node,
  {485ebe3a-54bb-4fe4-adf2-db0ef5121e9f}, !- Handle
  Node 28,                                !- Name
  {96a32847-2740-42b0-8c90-f4784d317fbb}, !- Inlet Port
  {c6f8dbd0-6ce1-4dad-9f57-cf447443049f}; !- Outlet Port

OS:Node,
  {1a5804d6-46c2-465b-b76a-299e63ccb42a}, !- Handle
  Node 29,                                !- Name
  {3ec9be97-0dd1-4049-a57a-be5485fd140b}, !- Inlet Port
  {95456309-4ad4-45c2-8621-19dd218a4419}; !- Outlet Port

OS:Connector:Mixer,
  {76f0cf17-dd5f-4a82-81ce-544c194bc9ed}, !- Handle
  Connector Mixer 5,                      !- Name
  {2cd0ba95-193d-4de8-98b1-6777d283c43a}, !- Outlet Branch Name
  {ff146d77-9f31-4f1b-8168-a202a2ac4aaa}, !- Inlet Branch Name 1
  {a575fcfe-9689-490a-9cb0-3f356503f307}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4435195e-8e0f-4e31-a0f8-5cfa2a44d1b3}, !- Handle
  Connector Splitter 5,                   !- Name
  {deca0dbd-d078-447d-a2f9-d49c7cc4b365}, !- Inlet Branch Name
  {3ec9be97-0dd1-4049-a57a-be5485fd140b}, !- Outlet Branch Name 1
  {e118eff5-e34a-43ad-855e-1cb9289bb81f}; !- Outlet Branch Name 2

OS:Connection,
  {c9cb6322-6218-4b25-ba11-e01e4ee4a31b}, !- Handle
  {328f4504-fbec-4cf7-81d4-03fa9520569f}, !- Name
  {03931db5-e612-4df2-921b-ff9b7f942cfb}, !- Source Object
  14,                                     !- Outlet Port
  {df1d10b2-4dc0-439b-b606-e15925ef9ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec9be97-0dd1-4049-a57a-be5485fd140b}, !- Handle
  {1bb5890e-b73d-453e-8ff0-9c1d5be1b260}, !- Name
  {4435195e-8e0f-4e31-a0f8-5cfa2a44d1b3}, !- Source Object
  3,                                      !- Outlet Port
  {1a5804d6-46c2-465b-b76a-299e63ccb42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f8dbd0-6ce1-4dad-9f57-cf447443049f}, !- Handle
  {492896bc-4b83-44ff-b3cd-08325b0b953c}, !- Name
  {485ebe3a-54bb-4fe4-adf2-db0ef5121e9f}, !- Source Object
  3,                                      !- Outlet Port
  {03931db5-e612-4df2-921b-ff9b7f942cfb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7abd105c-4251-4201-b24a-1f3aae62d64a}, !- Handle
  Node 30,                                !- Name
  {2ebb72e9-0412-47bb-8b0d-68be1f7a0c81}, !- Inlet Port
  {558a1956-3b5b-4567-9a3b-eccefa2614de}; !- Outlet Port

OS:Node,
  {59684d0b-45f5-4ff1-b501-123d8d3b10c9}, !- Handle
  Node 31,                                !- Name
  {7f1f2dea-dbab-40ab-a86b-43b69b0af57a}, !- Inlet Port
  {2a058476-8699-42a4-8be5-f1dfeaeb6752}; !- Outlet Port

OS:Node,
  {a308b821-ba24-450e-9568-51d880a1f9d9}, !- Handle
  Node 32,                                !- Name
  {723be1a4-96ef-4531-8c71-be31a0f8c7f5}, !- Inlet Port
  {fb6a4580-f17d-427e-9c7b-eb286cb31408}; !- Outlet Port

OS:Connector:Mixer,
  {c70eb15e-decb-4ddd-bfb2-cd7922d732a6}, !- Handle
  Connector Mixer 6,                      !- Name
  {74ac03ae-2ec1-4e3d-9a57-d427a31cecda}, !- Outlet Branch Name
  {b26208f0-d4b3-44f5-b2de-6b8e1b18cc42}, !- Inlet Branch Name 1
  {2b6ff17a-4de5-46b2-a64b-02ef6b9d48aa}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a1c67ac6-0ddd-4709-baf9-ce5663d1266c}, !- Handle
  Connector Splitter 6,                   !- Name
  {3ea02168-86a0-4cfa-a170-5680b3c2711c}, !- Inlet Branch Name
  {723be1a4-96ef-4531-8c71-be31a0f8c7f5}, !- Outlet Branch Name 1
  {3f750e67-951c-4d9b-873f-62702859f643}; !- Outlet Branch Name 2

OS:Connection,
  {2ebb72e9-0412-47bb-8b0d-68be1f7a0c81}, !- Handle
  {3d761f1d-bf79-4dee-b9bf-a1a3c373ddcd}, !- Name
  {03931db5-e612-4df2-921b-ff9b7f942cfb}, !- Source Object
  17,                                     !- Outlet Port
  {7abd105c-4251-4201-b24a-1f3aae62d64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723be1a4-96ef-4531-8c71-be31a0f8c7f5}, !- Handle
  {0c70459d-8aad-483e-bb96-56370a093f87}, !- Name
  {a1c67ac6-0ddd-4709-baf9-ce5663d1266c}, !- Source Object
  3,                                      !- Outlet Port
  {a308b821-ba24-450e-9568-51d880a1f9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a058476-8699-42a4-8be5-f1dfeaeb6752}, !- Handle
  {a1cf2e76-c636-4ebb-baa2-57038f48dd57}, !- Name
  {59684d0b-45f5-4ff1-b501-123d8d3b10c9}, !- Source Object
  3,                                      !- Outlet Port
  {03931db5-e612-4df2-921b-ff9b7f942cfb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4dcbbfb6-2d90-419e-b472-8463ea2e35ba}, !- Handle
  {03931db5-e612-4df2-921b-ff9b7f942cfb}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d1f3b52a-b850-49d3-9b2a-3e1e0ad15693}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {a37f05c3-ee2c-4102-b5b0-d6b180bd0982}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {1e3159ab-98ba-42d7-9ace-8b883141ab15}, !- Inlet Node Name
  {f835b30c-f26c-4200-b0bc-f91e1d7e101d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e434bec1-5e45-4544-a25b-271d4ed2b86e}, !- Handle
  Node 33,                                !- Name
  {f835b30c-f26c-4200-b0bc-f91e1d7e101d}, !- Inlet Port
  {deca0dbd-d078-447d-a2f9-d49c7cc4b365}; !- Outlet Port

OS:Connection,
  {1e3159ab-98ba-42d7-9ace-8b883141ab15}, !- Handle
  {df9d9b04-e63a-43c7-9b1a-44f35054aee1}, !- Name
  {df1d10b2-4dc0-439b-b606-e15925ef9ba5}, !- Source Object
  3,                                      !- Outlet Port
  {a37f05c3-ee2c-4102-b5b0-d6b180bd0982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f835b30c-f26c-4200-b0bc-f91e1d7e101d}, !- Handle
  {b7b284e8-1492-4c34-824b-3943bf0163c4}, !- Name
  {a37f05c3-ee2c-4102-b5b0-d6b180bd0982}, !- Source Object
  3,                                      !- Outlet Port
  {e434bec1-5e45-4544-a25b-271d4ed2b86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deca0dbd-d078-447d-a2f9-d49c7cc4b365}, !- Handle
  {ef4d6357-d4d9-44e9-af39-3be3df38d937}, !- Name
  {e434bec1-5e45-4544-a25b-271d4ed2b86e}, !- Source Object
  3,                                      !- Outlet Port
  {4435195e-8e0f-4e31-a0f8-5cfa2a44d1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {9b9300ee-b394-4f6a-b07b-789c61ace982}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3d51f117-2c15-41d2-8377-f61f91360c18}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39ef49f6-b3d4-4ad3-8dc8-2fd163e7343f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {770fe41f-1f01-4cf0-a2d8-81d07091eb30}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {9b9300ee-b394-4f6a-b07b-789c61ace982}, !- Cooling Capacity Function of Temperature Curve Name
  {3d51f117-2c15-41d2-8377-f61f91360c18}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {39ef49f6-b3d4-4ad3-8dc8-2fd163e7343f}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {95456309-4ad4-45c2-8621-19dd218a4419}, !- Chilled Water Inlet Node Name
  {95addf91-f72f-4d46-b255-51bc6d77317e}, !- Chilled Water Outlet Node Name
  {6ef59990-418e-4369-8c9d-218ca0ac9101}, !- Condenser Inlet Node Name
  {2d0bd751-b56b-4372-9173-0f1c36497a7b}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {650c4091-1785-46c1-a4a8-aaa6023fdc4d}, !- Handle
  Node 34,                                !- Name
  {95addf91-f72f-4d46-b255-51bc6d77317e}, !- Inlet Port
  {ff146d77-9f31-4f1b-8168-a202a2ac4aaa}; !- Outlet Port

OS:Connection,
  {95456309-4ad4-45c2-8621-19dd218a4419}, !- Handle
  {403b3bd5-948e-4a3e-83df-58d6dc5357b6}, !- Name
  {1a5804d6-46c2-465b-b76a-299e63ccb42a}, !- Source Object
  3,                                      !- Outlet Port
  {770fe41f-1f01-4cf0-a2d8-81d07091eb30}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {95addf91-f72f-4d46-b255-51bc6d77317e}, !- Handle
  {96727d31-65dd-40d4-b3bd-66800386f27e}, !- Name
  {770fe41f-1f01-4cf0-a2d8-81d07091eb30}, !- Source Object
  16,                                     !- Outlet Port
  {650c4091-1785-46c1-a4a8-aaa6023fdc4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff146d77-9f31-4f1b-8168-a202a2ac4aaa}, !- Handle
  {956d53ae-f385-4354-bb96-8d255ec4e48d}, !- Name
  {650c4091-1785-46c1-a4a8-aaa6023fdc4d}, !- Source Object
  3,                                      !- Outlet Port
  {76f0cf17-dd5f-4a82-81ce-544c194bc9ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f35c8f59-7038-47c6-9d3b-5ae12deb1aad}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {d9141fcf-2e64-4481-8013-e048e18515ec}, !- Inlet Node Name
  {51d3f2dd-c34c-4d63-b3b3-8a9048986a74}; !- Outlet Node Name

OS:Node,
  {10a617be-380b-49cc-987b-39f771a00a29}, !- Handle
  Node 35,                                !- Name
  {e118eff5-e34a-43ad-855e-1cb9289bb81f}, !- Inlet Port
  {d9141fcf-2e64-4481-8013-e048e18515ec}; !- Outlet Port

OS:Connection,
  {e118eff5-e34a-43ad-855e-1cb9289bb81f}, !- Handle
  {6009c491-4d50-4b4d-9c67-57b4273d678d}, !- Name
  {4435195e-8e0f-4e31-a0f8-5cfa2a44d1b3}, !- Source Object
  4,                                      !- Outlet Port
  {10a617be-380b-49cc-987b-39f771a00a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8b035f8-5cf7-4e0e-a4a7-c62dc912aac7}, !- Handle
  Node 36,                                !- Name
  {51d3f2dd-c34c-4d63-b3b3-8a9048986a74}, !- Inlet Port
  {a575fcfe-9689-490a-9cb0-3f356503f307}; !- Outlet Port

OS:Connection,
  {d9141fcf-2e64-4481-8013-e048e18515ec}, !- Handle
  {bb693197-6a0d-4b6e-9ff6-46f219dbb069}, !- Name
  {10a617be-380b-49cc-987b-39f771a00a29}, !- Source Object
  3,                                      !- Outlet Port
  {f35c8f59-7038-47c6-9d3b-5ae12deb1aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d3f2dd-c34c-4d63-b3b3-8a9048986a74}, !- Handle
  {a31eb9da-f6a1-4076-8be3-6d65d3606db7}, !- Name
  {f35c8f59-7038-47c6-9d3b-5ae12deb1aad}, !- Source Object
  3,                                      !- Outlet Port
  {a8b035f8-5cf7-4e0e-a4a7-c62dc912aac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a575fcfe-9689-490a-9cb0-3f356503f307}, !- Handle
  {78a38073-d9dc-4705-81f6-ae4edbb80080}, !- Name
  {a8b035f8-5cf7-4e0e-a4a7-c62dc912aac7}, !- Source Object
  3,                                      !- Outlet Port
  {76f0cf17-dd5f-4a82-81ce-544c194bc9ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aff4e5c6-6fa0-4108-bb16-3010b433b4d8}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {03b83e1b-df86-4b35-92fb-65e94d87ab93}, !- Inlet Node Name
  {96a32847-2740-42b0-8c90-f4784d317fbb}; !- Outlet Node Name

OS:Node,
  {d9b4b8a2-f003-4e66-8200-356c067edd44}, !- Handle
  Node 37,                                !- Name
  {2cd0ba95-193d-4de8-98b1-6777d283c43a}, !- Inlet Port
  {03b83e1b-df86-4b35-92fb-65e94d87ab93}; !- Outlet Port

OS:Connection,
  {2cd0ba95-193d-4de8-98b1-6777d283c43a}, !- Handle
  {d9ecca42-e517-4362-8967-c931063868ca}, !- Name
  {76f0cf17-dd5f-4a82-81ce-544c194bc9ed}, !- Source Object
  2,                                      !- Outlet Port
  {d9b4b8a2-f003-4e66-8200-356c067edd44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b83e1b-df86-4b35-92fb-65e94d87ab93}, !- Handle
  {c0c690d5-e1c8-4da4-ae14-48b708ff1557}, !- Name
  {d9b4b8a2-f003-4e66-8200-356c067edd44}, !- Source Object
  3,                                      !- Outlet Port
  {aff4e5c6-6fa0-4108-bb16-3010b433b4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a32847-2740-42b0-8c90-f4784d317fbb}, !- Handle
  {82349262-60aa-4601-b32e-a60d31f6cc86}, !- Name
  {aff4e5c6-6fa0-4108-bb16-3010b433b4d8}, !- Source Object
  3,                                      !- Outlet Port
  {485ebe3a-54bb-4fe4-adf2-db0ef5121e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c796b9e-35e0-404e-bf15-4d6be72851ab}, !- Handle
  Node 38,                                !- Name
  {c94c415c-520c-47ef-8185-4eec93eaf078}, !- Inlet Port
  {b26208f0-d4b3-44f5-b2de-6b8e1b18cc42}; !- Outlet Port

OS:Connection,
  {fb6a4580-f17d-427e-9c7b-eb286cb31408}, !- Handle
  {77106fbf-f347-4eff-ba2e-7d342705b2cf}, !- Name
  {a308b821-ba24-450e-9568-51d880a1f9d9}, !- Source Object
  3,                                      !- Outlet Port
  {f9a868cd-eb6e-4b76-a8de-a0e869b06cf0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c94c415c-520c-47ef-8185-4eec93eaf078}, !- Handle
  {e0f1593b-ff9f-49b0-a8e0-d37143487358}, !- Name
  {f9a868cd-eb6e-4b76-a8de-a0e869b06cf0}, !- Source Object
  11,                                     !- Outlet Port
  {3c796b9e-35e0-404e-bf15-4d6be72851ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26208f0-d4b3-44f5-b2de-6b8e1b18cc42}, !- Handle
  {e0652329-1989-45a8-9ff4-883987afc7bd}, !- Name
  {3c796b9e-35e0-404e-bf15-4d6be72851ab}, !- Source Object
  3,                                      !- Outlet Port
  {c70eb15e-decb-4ddd-bfb2-cd7922d732a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6556b065-4d8e-4e64-b4a7-b49a099c3ccc}, !- Handle
  Controller Water Coil 2,                !- Name
  {f9a868cd-eb6e-4b76-a8de-a0e869b06cf0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {ff387ffa-a836-4494-a2ac-d88daf5744ee}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {c4ee33a2-8a36-446a-9feb-4c024637f0cf}, !- Schedule Name
  {485ebe3a-54bb-4fe4-adf2-db0ef5121e9f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {3d388183-19bb-41c6-a80c-4d3292a86b5b}, !- Handle
  Coil Heating Water 2,                   !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7653324b-6ebc-4e28-96fe-da590366e5a3}, !- Water Inlet Node Name
  {c83bc9b9-6acd-40f7-a248-acdc5977d8fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd564b49-47f3-452e-a2f1-83c9a60ec227}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  {b0f99e64-8829-45a9-a74d-c6edb30c256f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d388183-19bb-41c6-a80c-4d3292a86b5b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14c3d613-c44c-4739-92fa-3978659b4949}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ce0821e-5e3e-400f-bc75-ae156c180111}, !- Handle
  Node 39,                                !- Name
  {cc19e6a6-2406-46b0-a1e7-b07c3c4057fd}, !- Inlet Port
  {b0f99e64-8829-45a9-a74d-c6edb30c256f}; !- Outlet Port

OS:Connection,
  {cc19e6a6-2406-46b0-a1e7-b07c3c4057fd}, !- Handle
  {61bb8f95-5d39-4470-89e4-e34603e8bc55}, !- Name
  {f8c80a7f-41fa-4c48-9ae5-2ac80042b016}, !- Source Object
  3,                                      !- Outlet Port
  {3ce0821e-5e3e-400f-bc75-ae156c180111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f99e64-8829-45a9-a74d-c6edb30c256f}, !- Handle
  {973b7143-ca5a-43be-84ba-37091e3a0602}, !- Name
  {3ce0821e-5e3e-400f-bc75-ae156c180111}, !- Source Object
  3,                                      !- Outlet Port
  {dd564b49-47f3-452e-a2f1-83c9a60ec227}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14c3d613-c44c-4739-92fa-3978659b4949}, !- Handle
  {00728642-7d5b-4257-b9f4-d61c863add11}, !- Name
  {dd564b49-47f3-452e-a2f1-83c9a60ec227}, !- Source Object
  12,                                     !- Outlet Port
  {dbc45a9d-7883-42fd-8985-5b1c8df14c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {288e35d3-8325-4d43-a95f-9d70ff86769c}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {5d09d58f-4ff2-4545-b1c5-5106da35cd81}, !- Inlet Node Name
  {fa8b1934-29d2-4c7e-907e-6b43893005f7}; !- Outlet Node Name

OS:Node,
  {28c84ca2-efb1-4fc6-84c5-2080e4fc9f28}, !- Handle
  Node 40,                                !- Name
  {3f750e67-951c-4d9b-873f-62702859f643}, !- Inlet Port
  {5d09d58f-4ff2-4545-b1c5-5106da35cd81}; !- Outlet Port

OS:Connection,
  {3f750e67-951c-4d9b-873f-62702859f643}, !- Handle
  {e392fd3c-572e-481f-82d2-e258cd1f2097}, !- Name
  {a1c67ac6-0ddd-4709-baf9-ce5663d1266c}, !- Source Object
  4,                                      !- Outlet Port
  {28c84ca2-efb1-4fc6-84c5-2080e4fc9f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d80dae1-03db-40c2-b177-d86f77291d0c}, !- Handle
  Node 41,                                !- Name
  {fa8b1934-29d2-4c7e-907e-6b43893005f7}, !- Inlet Port
  {2b6ff17a-4de5-46b2-a64b-02ef6b9d48aa}; !- Outlet Port

OS:Connection,
  {5d09d58f-4ff2-4545-b1c5-5106da35cd81}, !- Handle
  {5b185bee-2303-4015-99cb-a74c2f445261}, !- Name
  {28c84ca2-efb1-4fc6-84c5-2080e4fc9f28}, !- Source Object
  3,                                      !- Outlet Port
  {288e35d3-8325-4d43-a95f-9d70ff86769c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8b1934-29d2-4c7e-907e-6b43893005f7}, !- Handle
  {1d741b88-9624-431b-af21-8ee05775f0f8}, !- Name
  {288e35d3-8325-4d43-a95f-9d70ff86769c}, !- Source Object
  3,                                      !- Outlet Port
  {8d80dae1-03db-40c2-b177-d86f77291d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6ff17a-4de5-46b2-a64b-02ef6b9d48aa}, !- Handle
  {be59b2a1-017d-4bce-9c81-3b9408c5dc59}, !- Name
  {8d80dae1-03db-40c2-b177-d86f77291d0c}, !- Source Object
  3,                                      !- Outlet Port
  {c70eb15e-decb-4ddd-bfb2-cd7922d732a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6fab9b1b-d1d0-4d53-bc2d-7cf88a261520}, !- Handle
  Node 42,                                !- Name
  {431e205d-ee51-474d-9ebb-3c9212d5e2f7}, !- Inlet Port
  {7653324b-6ebc-4e28-96fe-da590366e5a3}; !- Outlet Port

OS:Connection,
  {431e205d-ee51-474d-9ebb-3c9212d5e2f7}, !- Handle
  {2d74e288-518a-4f28-bcc9-066b3943fcf2}, !- Name
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Source Object
  5,                                      !- Outlet Port
  {6fab9b1b-d1d0-4d53-bc2d-7cf88a261520}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abfba687-aa9b-403f-9fdf-53c361321ee0}, !- Handle
  Node 43,                                !- Name
  {c83bc9b9-6acd-40f7-a248-acdc5977d8fe}, !- Inlet Port
  {f8c8c6ab-a9fe-4715-a12d-f73d8cc05a1c}; !- Outlet Port

OS:Connection,
  {7653324b-6ebc-4e28-96fe-da590366e5a3}, !- Handle
  {e01f0bf7-7c2a-4a74-8c25-20003bd3acf4}, !- Name
  {6fab9b1b-d1d0-4d53-bc2d-7cf88a261520}, !- Source Object
  3,                                      !- Outlet Port
  {3d388183-19bb-41c6-a80c-4d3292a86b5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c83bc9b9-6acd-40f7-a248-acdc5977d8fe}, !- Handle
  {b87ad0bd-1fcb-4bfb-9666-3507f8cd1aff}, !- Name
  {3d388183-19bb-41c6-a80c-4d3292a86b5b}, !- Source Object
  6,                                      !- Outlet Port
  {abfba687-aa9b-403f-9fdf-53c361321ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c8c6ab-a9fe-4715-a12d-f73d8cc05a1c}, !- Handle
  {893dab33-cc8b-4867-beb7-728bce8deb9b}, !- Name
  {abfba687-aa9b-403f-9fdf-53c361321ee0}, !- Source Object
  3,                                      !- Outlet Port
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1362b936-be2e-4bcd-b439-66492481ab96}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {558a1956-3b5b-4567-9a3b-eccefa2614de}, !- Inlet Node Name
  {7358327d-0aaf-4e76-93b8-f959ac09332c}; !- Outlet Node Name

OS:Node,
  {5157aa2c-3826-471b-9bee-809663063b42}, !- Handle
  Node 44,                                !- Name
  {7358327d-0aaf-4e76-93b8-f959ac09332c}, !- Inlet Port
  {3ea02168-86a0-4cfa-a170-5680b3c2711c}; !- Outlet Port

OS:Connection,
  {558a1956-3b5b-4567-9a3b-eccefa2614de}, !- Handle
  {275d3b92-c7cc-4b6f-a754-690c9611c298}, !- Name
  {7abd105c-4251-4201-b24a-1f3aae62d64a}, !- Source Object
  3,                                      !- Outlet Port
  {1362b936-be2e-4bcd-b439-66492481ab96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7358327d-0aaf-4e76-93b8-f959ac09332c}, !- Handle
  {f2f4908c-17fb-41f2-82ae-fe91caf49f36}, !- Name
  {1362b936-be2e-4bcd-b439-66492481ab96}, !- Source Object
  3,                                      !- Outlet Port
  {5157aa2c-3826-471b-9bee-809663063b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea02168-86a0-4cfa-a170-5680b3c2711c}, !- Handle
  {856fd516-2fb3-48ed-a4e6-2e7b1eccf94f}, !- Name
  {5157aa2c-3826-471b-9bee-809663063b42}, !- Source Object
  3,                                      !- Outlet Port
  {a1c67ac6-0ddd-4709-baf9-ce5663d1266c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75ea4e2b-de74-40a2-9621-a17761be3114}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {3d9a494b-fad0-445b-9eb3-ac77377a3951}, !- Inlet Node Name
  {7f1f2dea-dbab-40ab-a86b-43b69b0af57a}; !- Outlet Node Name

OS:Node,
  {c5d6e62f-5c0c-4b5e-bf96-f5384ff826b8}, !- Handle
  Node 45,                                !- Name
  {74ac03ae-2ec1-4e3d-9a57-d427a31cecda}, !- Inlet Port
  {3d9a494b-fad0-445b-9eb3-ac77377a3951}; !- Outlet Port

OS:Connection,
  {74ac03ae-2ec1-4e3d-9a57-d427a31cecda}, !- Handle
  {a066c836-e229-4f1e-9248-875542690dfc}, !- Name
  {c70eb15e-decb-4ddd-bfb2-cd7922d732a6}, !- Source Object
  2,                                      !- Outlet Port
  {c5d6e62f-5c0c-4b5e-bf96-f5384ff826b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9a494b-fad0-445b-9eb3-ac77377a3951}, !- Handle
  {24525d07-af5d-402e-bddb-515bcc892493}, !- Name
  {c5d6e62f-5c0c-4b5e-bf96-f5384ff826b8}, !- Source Object
  3,                                      !- Outlet Port
  {75ea4e2b-de74-40a2-9621-a17761be3114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f1f2dea-dbab-40ab-a86b-43b69b0af57a}, !- Handle
  {d8ef64a2-af26-4ce4-963f-49e9f51c814c}, !- Name
  {75ea4e2b-de74-40a2-9621-a17761be3114}, !- Source Object
  3,                                      !- Outlet Port
  {59684d0b-45f5-4ff1-b501-123d8d3b10c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {51b69357-1039-48be-95b1-afdac3c8cf47}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {60c15b5f-ec0d-4407-b3de-39e5b943f950}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f84b0f74-ed32-4cf4-97bd-7b409d15ee31}, !- Plant Side Inlet Node Name
  {6dcb3476-873b-4b20-89c2-90408e91edf6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4cef7286-ec12-4e0f-b324-5d773ec2798d}, !- Demand Side Inlet Node Name
  {c634d746-a53f-4ace-bd38-878f8c5d8ed3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5b39dde7-97f7-4190-93d5-c0187f3e7720}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cfdfdc8f-494e-4856-86a7-866b7a54093a}, !- Demand Mixer Name
  {e2b90a65-7138-49cf-a321-f540ac9d7032}, !- Demand Splitter Name
  {33db3f11-a6ac-40f9-9674-90df020ce54a}, !- Supply Mixer Name
  {d52b349d-2c3b-4cbc-b8fd-a7aca2fe07e9}; !- Supply Splitter Name

OS:Node,
  {02d55147-c029-48c2-b986-02b81e36b9a4}, !- Handle
  Node 46,                                !- Name
  {f84b0f74-ed32-4cf4-97bd-7b409d15ee31}, !- Inlet Port
  {da45a144-a920-46b0-831f-540ebf38787d}; !- Outlet Port

OS:Node,
  {60c15b5f-ec0d-4407-b3de-39e5b943f950}, !- Handle
  Node 47,                                !- Name
  {a9e7f689-fe2f-43d2-9d01-7c61711fd9be}, !- Inlet Port
  {6dcb3476-873b-4b20-89c2-90408e91edf6}; !- Outlet Port

OS:Node,
  {e34bcdd7-81e1-4165-8fc3-896e68c467c9}, !- Handle
  Node 48,                                !- Name
  {bee9790a-56e3-48cb-86af-1ce1ee76220e}, !- Inlet Port
  {8d44ddb6-8f5b-466e-b7c8-6e0193889d0c}; !- Outlet Port

OS:Connector:Mixer,
  {33db3f11-a6ac-40f9-9674-90df020ce54a}, !- Handle
  Connector Mixer 7,                      !- Name
  {739290fa-e24e-485f-bc8b-fbf34f63f0c3}, !- Outlet Branch Name
  {ee292911-a545-4c52-93c4-7b3e528fda60}, !- Inlet Branch Name 1
  {efe0e927-0e07-4c17-9c77-cc1e94be2a55}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d52b349d-2c3b-4cbc-b8fd-a7aca2fe07e9}, !- Handle
  Connector Splitter 7,                   !- Name
  {5ce213b8-9a47-44a0-82d5-a3f29f15c9f1}, !- Inlet Branch Name
  {bee9790a-56e3-48cb-86af-1ce1ee76220e}, !- Outlet Branch Name 1
  {411eabea-993b-45a0-a3bb-bd9a8932b979}; !- Outlet Branch Name 2

OS:Connection,
  {f84b0f74-ed32-4cf4-97bd-7b409d15ee31}, !- Handle
  {ee951456-224e-446e-8afc-fb4fc1ab2460}, !- Name
  {51b69357-1039-48be-95b1-afdac3c8cf47}, !- Source Object
  14,                                     !- Outlet Port
  {02d55147-c029-48c2-b986-02b81e36b9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee9790a-56e3-48cb-86af-1ce1ee76220e}, !- Handle
  {f84a0e9d-2b71-4069-a0f1-1d9cea34121c}, !- Name
  {d52b349d-2c3b-4cbc-b8fd-a7aca2fe07e9}, !- Source Object
  3,                                      !- Outlet Port
  {e34bcdd7-81e1-4165-8fc3-896e68c467c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dcb3476-873b-4b20-89c2-90408e91edf6}, !- Handle
  {8f9a5031-71c8-4944-bf25-2c7c8e7cb864}, !- Name
  {60c15b5f-ec0d-4407-b3de-39e5b943f950}, !- Source Object
  3,                                      !- Outlet Port
  {51b69357-1039-48be-95b1-afdac3c8cf47}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {33f77c69-cd2d-463f-9d5b-146cdc80b264}, !- Handle
  Node 49,                                !- Name
  {4cef7286-ec12-4e0f-b324-5d773ec2798d}, !- Inlet Port
  {13cb7ba9-ace3-4a63-8d40-5b074a31784c}; !- Outlet Port

OS:Node,
  {ed95dac2-d166-4ef8-8088-19cfd0c825b0}, !- Handle
  Node 50,                                !- Name
  {8913fa8e-1203-40e6-87b2-1dd510f7c883}, !- Inlet Port
  {c634d746-a53f-4ace-bd38-878f8c5d8ed3}; !- Outlet Port

OS:Node,
  {fc98cb3c-edcb-471c-9d86-560bb2333de4}, !- Handle
  Node 51,                                !- Name
  {1f303651-a964-4815-ab66-28481693d4be}, !- Inlet Port
  {6ef59990-418e-4369-8c9d-218ca0ac9101}; !- Outlet Port

OS:Connector:Mixer,
  {cfdfdc8f-494e-4856-86a7-866b7a54093a}, !- Handle
  Connector Mixer 8,                      !- Name
  {5bd6b656-cfeb-4c7b-b7c2-c2f4a4324c31}, !- Outlet Branch Name
  {0870089c-34f7-480c-b09a-700c7cb5f003}, !- Inlet Branch Name 1
  {9a6eab4e-5d7c-4229-b8bc-e8f42b24fb8e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e2b90a65-7138-49cf-a321-f540ac9d7032}, !- Handle
  Connector Splitter 8,                   !- Name
  {0830d6dc-05ca-4ba5-881a-7c80be8c0209}, !- Inlet Branch Name
  {1f303651-a964-4815-ab66-28481693d4be}, !- Outlet Branch Name 1
  {f5154786-7cea-4ba7-9853-ddb9ad50cad4}; !- Outlet Branch Name 2

OS:Connection,
  {4cef7286-ec12-4e0f-b324-5d773ec2798d}, !- Handle
  {a335ca98-8adf-4ce3-9f6e-8f9610c29a75}, !- Name
  {51b69357-1039-48be-95b1-afdac3c8cf47}, !- Source Object
  17,                                     !- Outlet Port
  {33f77c69-cd2d-463f-9d5b-146cdc80b264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f303651-a964-4815-ab66-28481693d4be}, !- Handle
  {40c04b3e-1dbc-49c3-bb83-95525d9bbd07}, !- Name
  {e2b90a65-7138-49cf-a321-f540ac9d7032}, !- Source Object
  3,                                      !- Outlet Port
  {fc98cb3c-edcb-471c-9d86-560bb2333de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c634d746-a53f-4ace-bd38-878f8c5d8ed3}, !- Handle
  {fbd3ed3c-3920-464c-8dbe-e1cb9f86df25}, !- Name
  {ed95dac2-d166-4ef8-8088-19cfd0c825b0}, !- Source Object
  3,                                      !- Outlet Port
  {51b69357-1039-48be-95b1-afdac3c8cf47}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {39591a0e-992e-4e6c-afa4-ddb115c53d85}, !- Handle
  {51b69357-1039-48be-95b1-afdac3c8cf47}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5b39dde7-97f7-4190-93d5-c0187f3e7720}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:CoolingTower:SingleSpeed,
  {0466ff81-0e81-48ec-9e7f-c5af282a1272}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {8d44ddb6-8f5b-466e-b7c8-6e0193889d0c}, !- Water Inlet Node Name
  {73bdc894-2fd7-4eda-a996-3098171bbed0}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {df908c82-0f54-4167-8b43-d09f1c55ece1}, !- Handle
  Node 52,                                !- Name
  {73bdc894-2fd7-4eda-a996-3098171bbed0}, !- Inlet Port
  {ee292911-a545-4c52-93c4-7b3e528fda60}; !- Outlet Port

OS:Connection,
  {8d44ddb6-8f5b-466e-b7c8-6e0193889d0c}, !- Handle
  {765f5a86-4a47-4098-9091-f44ed200d0ed}, !- Name
  {e34bcdd7-81e1-4165-8fc3-896e68c467c9}, !- Source Object
  3,                                      !- Outlet Port
  {0466ff81-0e81-48ec-9e7f-c5af282a1272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73bdc894-2fd7-4eda-a996-3098171bbed0}, !- Handle
  {480fb553-7f71-4ca2-ae55-ef7e92acdc8c}, !- Name
  {0466ff81-0e81-48ec-9e7f-c5af282a1272}, !- Source Object
  3,                                      !- Outlet Port
  {df908c82-0f54-4167-8b43-d09f1c55ece1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee292911-a545-4c52-93c4-7b3e528fda60}, !- Handle
  {56d8edae-6b23-4701-90f1-af62584f4dbb}, !- Name
  {df908c82-0f54-4167-8b43-d09f1c55ece1}, !- Source Object
  3,                                      !- Outlet Port
  {33db3f11-a6ac-40f9-9674-90df020ce54a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {27a46b0d-e36f-4757-8bd5-05a58c8c3521}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {a15569fe-80ea-4acf-9336-279a67dc0e83}, !- Inlet Node Name
  {ea0b62de-38ae-47e3-9004-80a6d64a4da0}; !- Outlet Node Name

OS:Node,
  {edda340e-1e80-49a9-9fd1-7180e8ec8b76}, !- Handle
  Node 53,                                !- Name
  {411eabea-993b-45a0-a3bb-bd9a8932b979}, !- Inlet Port
  {a15569fe-80ea-4acf-9336-279a67dc0e83}; !- Outlet Port

OS:Connection,
  {411eabea-993b-45a0-a3bb-bd9a8932b979}, !- Handle
  {afe58a48-f1f0-41c1-868b-8f6eab86d94e}, !- Name
  {d52b349d-2c3b-4cbc-b8fd-a7aca2fe07e9}, !- Source Object
  4,                                      !- Outlet Port
  {edda340e-1e80-49a9-9fd1-7180e8ec8b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {261bbaa1-432a-410d-8640-3bef67748a23}, !- Handle
  Node 54,                                !- Name
  {ea0b62de-38ae-47e3-9004-80a6d64a4da0}, !- Inlet Port
  {efe0e927-0e07-4c17-9c77-cc1e94be2a55}; !- Outlet Port

OS:Connection,
  {a15569fe-80ea-4acf-9336-279a67dc0e83}, !- Handle
  {1f059404-c181-49b2-9420-72e8f12d2fbf}, !- Name
  {edda340e-1e80-49a9-9fd1-7180e8ec8b76}, !- Source Object
  3,                                      !- Outlet Port
  {27a46b0d-e36f-4757-8bd5-05a58c8c3521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0b62de-38ae-47e3-9004-80a6d64a4da0}, !- Handle
  {a0cbf07d-60fc-4152-b819-c1e0c6334d63}, !- Name
  {27a46b0d-e36f-4757-8bd5-05a58c8c3521}, !- Source Object
  3,                                      !- Outlet Port
  {261bbaa1-432a-410d-8640-3bef67748a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe0e927-0e07-4c17-9c77-cc1e94be2a55}, !- Handle
  {c959b59f-5970-41ad-9f22-ddece478487b}, !- Name
  {261bbaa1-432a-410d-8640-3bef67748a23}, !- Source Object
  3,                                      !- Outlet Port
  {33db3f11-a6ac-40f9-9674-90df020ce54a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf39e9b6-6064-48ef-90c3-5b4d8a7e0950}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {4ffe08a7-57db-4839-a440-092884783dd4}, !- Inlet Node Name
  {a9e7f689-fe2f-43d2-9d01-7c61711fd9be}; !- Outlet Node Name

OS:Node,
  {3f7df5da-982b-4b8b-8ae5-bc0ee6179e09}, !- Handle
  Node 55,                                !- Name
  {739290fa-e24e-485f-bc8b-fbf34f63f0c3}, !- Inlet Port
  {4ffe08a7-57db-4839-a440-092884783dd4}; !- Outlet Port

OS:Connection,
  {739290fa-e24e-485f-bc8b-fbf34f63f0c3}, !- Handle
  {854755f8-c96c-4d3e-98b3-0fd0baf56ed1}, !- Name
  {33db3f11-a6ac-40f9-9674-90df020ce54a}, !- Source Object
  2,                                      !- Outlet Port
  {3f7df5da-982b-4b8b-8ae5-bc0ee6179e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffe08a7-57db-4839-a440-092884783dd4}, !- Handle
  {4bf91077-49a6-433d-968b-e41bfd76af0b}, !- Name
  {3f7df5da-982b-4b8b-8ae5-bc0ee6179e09}, !- Source Object
  3,                                      !- Outlet Port
  {cf39e9b6-6064-48ef-90c3-5b4d8a7e0950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9e7f689-fe2f-43d2-9d01-7c61711fd9be}, !- Handle
  {646d7201-f390-4c4f-80d3-41bc6b9cfcef}, !- Name
  {cf39e9b6-6064-48ef-90c3-5b4d8a7e0950}, !- Source Object
  3,                                      !- Outlet Port
  {60c15b5f-ec0d-4407-b3de-39e5b943f950}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {9b98a6d0-0baf-462f-ab42-76ca66374920}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {da45a144-a920-46b0-831f-540ebf38787d}, !- Inlet Node Name
  {caee58fd-6521-4486-bf10-ef80eaead9a9}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f87dfb59-b3b4-4679-a919-d745e9b62968}, !- Handle
  Node 56,                                !- Name
  {caee58fd-6521-4486-bf10-ef80eaead9a9}, !- Inlet Port
  {5ce213b8-9a47-44a0-82d5-a3f29f15c9f1}; !- Outlet Port

OS:Connection,
  {da45a144-a920-46b0-831f-540ebf38787d}, !- Handle
  {1936caff-26e4-46fa-a4c8-04a8d6d24914}, !- Name
  {02d55147-c029-48c2-b986-02b81e36b9a4}, !- Source Object
  3,                                      !- Outlet Port
  {9b98a6d0-0baf-462f-ab42-76ca66374920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caee58fd-6521-4486-bf10-ef80eaead9a9}, !- Handle
  {a1ef8e5d-5a3d-4bb0-920c-3ef42a507f5b}, !- Name
  {9b98a6d0-0baf-462f-ab42-76ca66374920}, !- Source Object
  3,                                      !- Outlet Port
  {f87dfb59-b3b4-4679-a919-d745e9b62968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce213b8-9a47-44a0-82d5-a3f29f15c9f1}, !- Handle
  {6e1c8292-05ff-4e72-86c2-41f41250c050}, !- Name
  {f87dfb59-b3b4-4679-a919-d745e9b62968}, !- Source Object
  3,                                      !- Outlet Port
  {d52b349d-2c3b-4cbc-b8fd-a7aca2fe07e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7e644a2-7900-43b5-aafd-388112e05acb}, !- Handle
  Node 57,                                !- Name
  {2d0bd751-b56b-4372-9173-0f1c36497a7b}, !- Inlet Port
  {0870089c-34f7-480c-b09a-700c7cb5f003}; !- Outlet Port

OS:Connection,
  {6ef59990-418e-4369-8c9d-218ca0ac9101}, !- Handle
  {65dacff3-2136-4064-90c4-edee58fffae4}, !- Name
  {fc98cb3c-edcb-471c-9d86-560bb2333de4}, !- Source Object
  3,                                      !- Outlet Port
  {770fe41f-1f01-4cf0-a2d8-81d07091eb30}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {2d0bd751-b56b-4372-9173-0f1c36497a7b}, !- Handle
  {be4079c7-c053-46d3-99ae-ec662d2722b5}, !- Name
  {770fe41f-1f01-4cf0-a2d8-81d07091eb30}, !- Source Object
  18,                                     !- Outlet Port
  {f7e644a2-7900-43b5-aafd-388112e05acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0870089c-34f7-480c-b09a-700c7cb5f003}, !- Handle
  {7853fca7-a388-433d-9a82-c1ce438f3964}, !- Name
  {f7e644a2-7900-43b5-aafd-388112e05acb}, !- Source Object
  3,                                      !- Outlet Port
  {cfdfdc8f-494e-4856-86a7-866b7a54093a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2080c452-5186-42ff-8311-ba5f7edc0c93}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {b69244af-a102-42a7-9d33-b18c2597c2cb}, !- Inlet Node Name
  {9b32f666-5d55-4510-b877-f10aa878f09b}; !- Outlet Node Name

OS:Node,
  {4956c8d4-80f1-435a-8070-2a02eec489d2}, !- Handle
  Node 58,                                !- Name
  {f5154786-7cea-4ba7-9853-ddb9ad50cad4}, !- Inlet Port
  {b69244af-a102-42a7-9d33-b18c2597c2cb}; !- Outlet Port

OS:Connection,
  {f5154786-7cea-4ba7-9853-ddb9ad50cad4}, !- Handle
  {079ad9ba-432e-423b-869c-5dd52892ab65}, !- Name
  {e2b90a65-7138-49cf-a321-f540ac9d7032}, !- Source Object
  4,                                      !- Outlet Port
  {4956c8d4-80f1-435a-8070-2a02eec489d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b87df7a-5a56-423e-a15b-acad4bc5e813}, !- Handle
  Node 59,                                !- Name
  {9b32f666-5d55-4510-b877-f10aa878f09b}, !- Inlet Port
  {9a6eab4e-5d7c-4229-b8bc-e8f42b24fb8e}; !- Outlet Port

OS:Connection,
  {b69244af-a102-42a7-9d33-b18c2597c2cb}, !- Handle
  {fcdce3b2-16e8-47d0-be96-e44081f3067d}, !- Name
  {4956c8d4-80f1-435a-8070-2a02eec489d2}, !- Source Object
  3,                                      !- Outlet Port
  {2080c452-5186-42ff-8311-ba5f7edc0c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b32f666-5d55-4510-b877-f10aa878f09b}, !- Handle
  {aa0b794d-a1cf-4e86-8667-3d508bd677da}, !- Name
  {2080c452-5186-42ff-8311-ba5f7edc0c93}, !- Source Object
  3,                                      !- Outlet Port
  {4b87df7a-5a56-423e-a15b-acad4bc5e813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a6eab4e-5d7c-4229-b8bc-e8f42b24fb8e}, !- Handle
  {c4b46592-fe21-4daf-8c1a-b8eb8f6f90c4}, !- Name
  {4b87df7a-5a56-423e-a15b-acad4bc5e813}, !- Source Object
  3,                                      !- Outlet Port
  {cfdfdc8f-494e-4856-86a7-866b7a54093a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c7913423-baba-4ea2-9e86-46010ce8673a}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {13cb7ba9-ace3-4a63-8d40-5b074a31784c}, !- Inlet Node Name
  {93ebf63e-3d58-4551-aa17-3f56e716374c}; !- Outlet Node Name

OS:Node,
  {160ae520-e32b-42cc-afdf-5f7361186985}, !- Handle
  Node 60,                                !- Name
  {93ebf63e-3d58-4551-aa17-3f56e716374c}, !- Inlet Port
  {0830d6dc-05ca-4ba5-881a-7c80be8c0209}; !- Outlet Port

OS:Connection,
  {13cb7ba9-ace3-4a63-8d40-5b074a31784c}, !- Handle
  {bce398eb-2fc5-446b-af76-35ce81398708}, !- Name
  {33f77c69-cd2d-463f-9d5b-146cdc80b264}, !- Source Object
  3,                                      !- Outlet Port
  {c7913423-baba-4ea2-9e86-46010ce8673a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ebf63e-3d58-4551-aa17-3f56e716374c}, !- Handle
  {5b00db52-45de-4a35-aa14-91daf86822e4}, !- Name
  {c7913423-baba-4ea2-9e86-46010ce8673a}, !- Source Object
  3,                                      !- Outlet Port
  {160ae520-e32b-42cc-afdf-5f7361186985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0830d6dc-05ca-4ba5-881a-7c80be8c0209}, !- Handle
  {7a6f0e23-214b-48fe-ab95-c5982b38e8b8}, !- Name
  {160ae520-e32b-42cc-afdf-5f7361186985}, !- Source Object
  3,                                      !- Outlet Port
  {e2b90a65-7138-49cf-a321-f540ac9d7032}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f467fb6e-3bdb-498b-aeff-4da8bfc61602}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {4429e2d1-ee3c-42f9-8098-81553a5ce721}, !- Inlet Node Name
  {8913fa8e-1203-40e6-87b2-1dd510f7c883}; !- Outlet Node Name

OS:Node,
  {ac8990c4-f14c-4f95-ad88-b80e8dc2445d}, !- Handle
  Node 61,                                !- Name
  {5bd6b656-cfeb-4c7b-b7c2-c2f4a4324c31}, !- Inlet Port
  {4429e2d1-ee3c-42f9-8098-81553a5ce721}; !- Outlet Port

OS:Connection,
  {5bd6b656-cfeb-4c7b-b7c2-c2f4a4324c31}, !- Handle
  {f6627512-d729-46aa-8a02-336ea84ebbb1}, !- Name
  {cfdfdc8f-494e-4856-86a7-866b7a54093a}, !- Source Object
  2,                                      !- Outlet Port
  {ac8990c4-f14c-4f95-ad88-b80e8dc2445d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4429e2d1-ee3c-42f9-8098-81553a5ce721}, !- Handle
  {a25d5744-59e3-4885-8f6f-b6683f891b56}, !- Name
  {ac8990c4-f14c-4f95-ad88-b80e8dc2445d}, !- Source Object
  3,                                      !- Outlet Port
  {f467fb6e-3bdb-498b-aeff-4da8bfc61602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8913fa8e-1203-40e6-87b2-1dd510f7c883}, !- Handle
  {440a2008-f611-47e1-a9b1-efe63114f6df}, !- Name
  {f467fb6e-3bdb-498b-aeff-4da8bfc61602}, !- Source Object
  3,                                      !- Outlet Port
  {ed95dac2-d166-4ef8-8088-19cfd0c825b0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b55dfe2d-354c-4d3b-b5ee-561a827a483c}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {60c15b5f-ec0d-4407-b3de-39e5b943f950}; !- Setpoint Node or NodeList Name

OS:Node,
  {ebb04301-d55e-478d-b605-a5290629748f}, !- Handle
  Node 62,                                !- Name
  {c8215a51-a4fe-48b8-9174-f69d00436c29}, !- Inlet Port
  {ff8bcb1f-3ba3-41f2-bd8c-c411e337109a}; !- Outlet Port

OS:Connection,
  {6d674d9e-5970-4773-95a2-c75c2b2af559}, !- Handle
  {a9a9037c-7be4-4d8f-8b0e-f4aa3d39e630}, !- Name
  {dbc45a9d-7883-42fd-8985-5b1c8df14c46}, !- Source Object
  3,                                      !- Outlet Port
  {d73eaa54-329c-48e5-9af9-8ae91fe06393}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8215a51-a4fe-48b8-9174-f69d00436c29}, !- Handle
  {c2f23e96-e0b9-4073-acc3-b1594172990c}, !- Name
  {8ecbc7fc-f7b1-48b8-8307-4767d3fab1f8}, !- Source Object
  3,                                      !- Outlet Port
  {ebb04301-d55e-478d-b605-a5290629748f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8bcb1f-3ba3-41f2-bd8c-c411e337109a}, !- Handle
  {a88b69d0-2b51-4996-8287-a288220423a5}, !- Name
  {ebb04301-d55e-478d-b605-a5290629748f}, !- Source Object
  3,                                      !- Outlet Port
  {47b54f8d-741a-4741-a00f-d26b8160c0b5}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {27c9120a-68d7-4fe6-9331-06ab2ed2946d}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  {238fe626-ac7d-404a-bea3-6eb06ccb23fc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {897c63e3-b8c3-4912-a969-6740d3fd308d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {199d69cc-08df-4220-a2c8-b4a41a27a40c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {897c63e3-b8c3-4912-a969-6740d3fd308d}, !- Handle
  Coil Heating Water 3,                   !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {be7b1386-b6c9-4005-9a75-6831e7872071}, !- Water Inlet Node Name
  {dd00dc22-4ea2-49d6-80db-f5a8b06eac9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de35ef5c-6918-470c-b2ba-2e5ac18c97ea}, !- Handle
  Node 63,                                !- Name
  {48b6c4f9-784b-47d9-add4-8b35c866e487}, !- Inlet Port
  {be7b1386-b6c9-4005-9a75-6831e7872071}; !- Outlet Port

OS:Connection,
  {48b6c4f9-784b-47d9-add4-8b35c866e487}, !- Handle
  {c483a567-a4f4-428c-bec4-eadcab90a9f1}, !- Name
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Source Object
  6,                                      !- Outlet Port
  {de35ef5c-6918-470c-b2ba-2e5ac18c97ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da5099fe-efc8-4d9f-90ee-85267273fd3d}, !- Handle
  Node 64,                                !- Name
  {dd00dc22-4ea2-49d6-80db-f5a8b06eac9a}, !- Inlet Port
  {cb94505b-b56d-45e7-acb8-0d3a081ad52e}; !- Outlet Port

OS:Connection,
  {be7b1386-b6c9-4005-9a75-6831e7872071}, !- Handle
  {45fc38eb-5baa-4e4b-8ba2-8dbbe9765c59}, !- Name
  {de35ef5c-6918-470c-b2ba-2e5ac18c97ea}, !- Source Object
  3,                                      !- Outlet Port
  {897c63e3-b8c3-4912-a969-6740d3fd308d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd00dc22-4ea2-49d6-80db-f5a8b06eac9a}, !- Handle
  {ced527cd-a1e5-43ed-b4b8-979559324f43}, !- Name
  {897c63e3-b8c3-4912-a969-6740d3fd308d}, !- Source Object
  6,                                      !- Outlet Port
  {da5099fe-efc8-4d9f-90ee-85267273fd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb94505b-b56d-45e7-acb8-0d3a081ad52e}, !- Handle
  {96a706a3-e3be-4d91-a90d-ac39289ce05c}, !- Name
  {da5099fe-efc8-4d9f-90ee-85267273fd3d}, !- Source Object
  3,                                      !- Outlet Port
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e472987d-0b92-4a09-8122-6368b932e54d}, !- Handle
  Node 65,                                !- Name
  {199d69cc-08df-4220-a2c8-b4a41a27a40c}, !- Inlet Port
  {dd5adda5-1a94-46bd-bb78-89db506784c1}; !- Outlet Port

OS:Node,
  {bd280eae-3955-4dc6-b46c-faace2241963}, !- Handle
  Node 66,                                !- Name
  {320d44d3-dbe7-4838-9341-86de7a0b2e07}, !- Inlet Port
  {485e7dfe-d3b1-47cb-9962-ef7de465be66}; !- Outlet Port

OS:Connection,
  {dd5adda5-1a94-46bd-bb78-89db506784c1}, !- Handle
  {5138b323-85e5-49d1-aa24-30ff1cce57b1}, !- Name
  {e472987d-0b92-4a09-8122-6368b932e54d}, !- Source Object
  3,                                      !- Outlet Port
  {2deb7de2-4a0d-408e-95d1-c7bfeed54d2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {320d44d3-dbe7-4838-9341-86de7a0b2e07}, !- Handle
  {e388f248-6ed1-4531-b607-d70575498193}, !- Name
  {ad152a86-a2a5-4296-b589-502e7b1efd2d}, !- Source Object
  3,                                      !- Outlet Port
  {bd280eae-3955-4dc6-b46c-faace2241963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485e7dfe-d3b1-47cb-9962-ef7de465be66}, !- Handle
  {dd2eccd4-8e5d-473b-8f9b-5fbe7f965823}, !- Name
  {bd280eae-3955-4dc6-b46c-faace2241963}, !- Source Object
  3,                                      !- Outlet Port
  {47b54f8d-741a-4741-a00f-d26b8160c0b5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2e565f03-92df-4487-a8d8-237124e72587}, !- Handle
  Node 67,                                !- Name
  {e211de3f-d3fb-4c15-8bdb-8f403667484f}, !- Inlet Port
  {238fe626-ac7d-404a-bea3-6eb06ccb23fc}; !- Outlet Port

OS:Connection,
  {e211de3f-d3fb-4c15-8bdb-8f403667484f}, !- Handle
  {8e2b7665-621a-445b-8cfa-0f96c315c8c2}, !- Name
  {f8c80a7f-41fa-4c48-9ae5-2ac80042b016}, !- Source Object
  4,                                      !- Outlet Port
  {2e565f03-92df-4487-a8d8-237124e72587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {238fe626-ac7d-404a-bea3-6eb06ccb23fc}, !- Handle
  {707140d4-7482-41ba-9237-9d4764d6bc23}, !- Name
  {2e565f03-92df-4487-a8d8-237124e72587}, !- Source Object
  3,                                      !- Outlet Port
  {27c9120a-68d7-4fe6-9331-06ab2ed2946d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {199d69cc-08df-4220-a2c8-b4a41a27a40c}, !- Handle
  {7b7f6412-87f7-44a2-a96f-a3dcc189bf1e}, !- Name
  {27c9120a-68d7-4fe6-9331-06ab2ed2946d}, !- Source Object
  12,                                     !- Outlet Port
  {e472987d-0b92-4a09-8122-6368b932e54d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ad679a5d-e9e6-4291-a15f-ba0f840e95a2}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  {9a2592b9-7b22-4aa4-b127-d8051088fb62}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7f37413-b436-43f6-840b-88e2554bc2d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e32f4c11-96f3-4af1-8b3c-4b888933719b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {a7f37413-b436-43f6-840b-88e2554bc2d5}, !- Handle
  Coil Heating Water 4,                   !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fd58ce83-4ee7-440c-8c11-054325a14ba5}, !- Water Inlet Node Name
  {c26ac1a2-4049-4842-a436-3156146b77c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5d2c4d62-6a71-44d8-b583-d8dc1681bba5}, !- Handle
  Node 68,                                !- Name
  {23dbd6b0-b443-4b20-b64f-65bef94aff3d}, !- Inlet Port
  {fd58ce83-4ee7-440c-8c11-054325a14ba5}; !- Outlet Port

OS:Connection,
  {23dbd6b0-b443-4b20-b64f-65bef94aff3d}, !- Handle
  {283a05d8-d47e-4d45-9bbf-5a82c0303093}, !- Name
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Source Object
  7,                                      !- Outlet Port
  {5d2c4d62-6a71-44d8-b583-d8dc1681bba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3562070c-4cba-46f9-8786-ca4e55eb7d8a}, !- Handle
  Node 69,                                !- Name
  {c26ac1a2-4049-4842-a436-3156146b77c2}, !- Inlet Port
  {6b8a9d48-9004-4261-b9f1-727eb6cd7441}; !- Outlet Port

OS:Connection,
  {fd58ce83-4ee7-440c-8c11-054325a14ba5}, !- Handle
  {409c8138-8305-4185-948d-db5048221c91}, !- Name
  {5d2c4d62-6a71-44d8-b583-d8dc1681bba5}, !- Source Object
  3,                                      !- Outlet Port
  {a7f37413-b436-43f6-840b-88e2554bc2d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c26ac1a2-4049-4842-a436-3156146b77c2}, !- Handle
  {1e2ec752-e76e-42ab-85f7-d429bd76d9c8}, !- Name
  {a7f37413-b436-43f6-840b-88e2554bc2d5}, !- Source Object
  6,                                      !- Outlet Port
  {3562070c-4cba-46f9-8786-ca4e55eb7d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8a9d48-9004-4261-b9f1-727eb6cd7441}, !- Handle
  {98efb00f-56ef-47e8-bc6c-9652c09ee2c4}, !- Name
  {3562070c-4cba-46f9-8786-ca4e55eb7d8a}, !- Source Object
  3,                                      !- Outlet Port
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8dd8c812-a176-4adf-8455-dcef5970fdad}, !- Handle
  Node 70,                                !- Name
  {e32f4c11-96f3-4af1-8b3c-4b888933719b}, !- Inlet Port
  {6222ba98-2ac3-406c-bd69-5aefe8ac1b1e}; !- Outlet Port

OS:Node,
  {03c89bf2-a834-48de-96bc-2ff56ba39e2f}, !- Handle
  Node 71,                                !- Name
  {58aa4b81-27a2-4424-83ec-533f8b7cb96c}, !- Inlet Port
  {df29d2ae-e940-45bc-a3dd-b90fdd6e029a}; !- Outlet Port

OS:Connection,
  {6222ba98-2ac3-406c-bd69-5aefe8ac1b1e}, !- Handle
  {ed5ffaa7-78d0-44af-a4ee-b7dae76d96f4}, !- Name
  {8dd8c812-a176-4adf-8455-dcef5970fdad}, !- Source Object
  3,                                      !- Outlet Port
  {d6cb6915-46e1-4851-abac-235d6ef97fbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58aa4b81-27a2-4424-83ec-533f8b7cb96c}, !- Handle
  {2f4bef77-b852-4993-a9a2-54570752649a}, !- Name
  {dbf0eedf-d000-4dee-a462-4f0f9d32096f}, !- Source Object
  3,                                      !- Outlet Port
  {03c89bf2-a834-48de-96bc-2ff56ba39e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df29d2ae-e940-45bc-a3dd-b90fdd6e029a}, !- Handle
  {78a64dd3-4dd4-4016-bdce-f0403c224056}, !- Name
  {03c89bf2-a834-48de-96bc-2ff56ba39e2f}, !- Source Object
  3,                                      !- Outlet Port
  {47b54f8d-741a-4741-a00f-d26b8160c0b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a3b2795d-f456-4b91-9c0b-83ebb8d1952a}, !- Handle
  Node 72,                                !- Name
  {6874b90b-cd2e-46a0-b88f-370aaa50034d}, !- Inlet Port
  {9a2592b9-7b22-4aa4-b127-d8051088fb62}; !- Outlet Port

OS:Connection,
  {6874b90b-cd2e-46a0-b88f-370aaa50034d}, !- Handle
  {2df253d9-7291-45c6-b721-8064ce6eb151}, !- Name
  {f8c80a7f-41fa-4c48-9ae5-2ac80042b016}, !- Source Object
  5,                                      !- Outlet Port
  {a3b2795d-f456-4b91-9c0b-83ebb8d1952a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2592b9-7b22-4aa4-b127-d8051088fb62}, !- Handle
  {c45734c7-5348-4632-869f-b51d4849a0ff}, !- Name
  {a3b2795d-f456-4b91-9c0b-83ebb8d1952a}, !- Source Object
  3,                                      !- Outlet Port
  {ad679a5d-e9e6-4291-a15f-ba0f840e95a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e32f4c11-96f3-4af1-8b3c-4b888933719b}, !- Handle
  {c77cef00-8494-4594-97af-ee0664e3d145}, !- Name
  {ad679a5d-e9e6-4291-a15f-ba0f840e95a2}, !- Source Object
  12,                                     !- Outlet Port
  {8dd8c812-a176-4adf-8455-dcef5970fdad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e68939f-166d-47a8-9e98-5b917e1f7ccf}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  {a7c21c7d-0ef7-4bb1-a99f-ba73d2ff901a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {80d2ddfa-d3b2-4e5e-a0b1-6ffdebf64752}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e9b0bf11-5847-451c-89a3-e56e7bd632b8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {80d2ddfa-d3b2-4e5e-a0b1-6ffdebf64752}, !- Handle
  Coil Heating Water 5,                   !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2d937d6c-4660-4a53-a36a-a9a71d49e7ac}, !- Water Inlet Node Name
  {a99a9578-41f8-42ea-8d40-825020fcc55f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec86f5e3-a05e-49ba-9e53-15a9cd71b0c8}, !- Handle
  Node 73,                                !- Name
  {6ce43243-a9fb-430c-9a4c-839b2d974cf5}, !- Inlet Port
  {2d937d6c-4660-4a53-a36a-a9a71d49e7ac}; !- Outlet Port

OS:Connection,
  {6ce43243-a9fb-430c-9a4c-839b2d974cf5}, !- Handle
  {e2a77751-3ee9-444c-b9a9-12f1384ec35f}, !- Name
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Source Object
  8,                                      !- Outlet Port
  {ec86f5e3-a05e-49ba-9e53-15a9cd71b0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38c943e3-f91f-4976-b5b0-8a5b33b393d5}, !- Handle
  Node 74,                                !- Name
  {a99a9578-41f8-42ea-8d40-825020fcc55f}, !- Inlet Port
  {8f0d5ebf-6112-4428-b241-8d9de4f5ae86}; !- Outlet Port

OS:Connection,
  {2d937d6c-4660-4a53-a36a-a9a71d49e7ac}, !- Handle
  {82f5b024-1c80-4df0-8d29-b3c3f1f1aaf0}, !- Name
  {ec86f5e3-a05e-49ba-9e53-15a9cd71b0c8}, !- Source Object
  3,                                      !- Outlet Port
  {80d2ddfa-d3b2-4e5e-a0b1-6ffdebf64752}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a99a9578-41f8-42ea-8d40-825020fcc55f}, !- Handle
  {63af7702-0aea-46e4-b672-18d0bb7984d1}, !- Name
  {80d2ddfa-d3b2-4e5e-a0b1-6ffdebf64752}, !- Source Object
  6,                                      !- Outlet Port
  {38c943e3-f91f-4976-b5b0-8a5b33b393d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0d5ebf-6112-4428-b241-8d9de4f5ae86}, !- Handle
  {f106b9bc-98f5-448f-af13-d99b5ebf9b86}, !- Name
  {38c943e3-f91f-4976-b5b0-8a5b33b393d5}, !- Source Object
  3,                                      !- Outlet Port
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5ab71e5e-ad29-4d84-836d-519612395fb8}, !- Handle
  Node 75,                                !- Name
  {e9b0bf11-5847-451c-89a3-e56e7bd632b8}, !- Inlet Port
  {ed0c8519-84fa-4eb3-8e69-4bf7d668d4c1}; !- Outlet Port

OS:Node,
  {c50a1047-0ba1-4ee5-b954-9aed710508fb}, !- Handle
  Node 76,                                !- Name
  {34f6d9ea-0817-4e20-851a-083f51f21f66}, !- Inlet Port
  {8551de36-7570-4388-9078-a2919ecaeeaf}; !- Outlet Port

OS:Connection,
  {ed0c8519-84fa-4eb3-8e69-4bf7d668d4c1}, !- Handle
  {d44c5e8f-66a1-45e4-9ac8-f177e52bb3ea}, !- Name
  {5ab71e5e-ad29-4d84-836d-519612395fb8}, !- Source Object
  3,                                      !- Outlet Port
  {7306ee17-b69f-4842-9e6a-6066149e388f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34f6d9ea-0817-4e20-851a-083f51f21f66}, !- Handle
  {980921a2-5f1d-4228-8ec1-aa45d935b944}, !- Name
  {fce25264-f646-4a33-bd2c-610a5157d5ce}, !- Source Object
  3,                                      !- Outlet Port
  {c50a1047-0ba1-4ee5-b954-9aed710508fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8551de36-7570-4388-9078-a2919ecaeeaf}, !- Handle
  {4030bf2d-411b-41e5-996e-eeac96f79636}, !- Name
  {c50a1047-0ba1-4ee5-b954-9aed710508fb}, !- Source Object
  3,                                      !- Outlet Port
  {47b54f8d-741a-4741-a00f-d26b8160c0b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a952a28-5bfc-4d35-9f58-bacae2d06c83}, !- Handle
  Node 77,                                !- Name
  {b2d9d447-95a2-4ff4-bb70-dffa7e26e825}, !- Inlet Port
  {a7c21c7d-0ef7-4bb1-a99f-ba73d2ff901a}; !- Outlet Port

OS:Connection,
  {b2d9d447-95a2-4ff4-bb70-dffa7e26e825}, !- Handle
  {7108143a-c6f3-45ee-9eef-e9a9161dcf38}, !- Name
  {f8c80a7f-41fa-4c48-9ae5-2ac80042b016}, !- Source Object
  6,                                      !- Outlet Port
  {7a952a28-5bfc-4d35-9f58-bacae2d06c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c21c7d-0ef7-4bb1-a99f-ba73d2ff901a}, !- Handle
  {def1f1c4-7ed8-4489-98d2-7e2b76cd7b8b}, !- Name
  {7a952a28-5bfc-4d35-9f58-bacae2d06c83}, !- Source Object
  3,                                      !- Outlet Port
  {8e68939f-166d-47a8-9e98-5b917e1f7ccf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9b0bf11-5847-451c-89a3-e56e7bd632b8}, !- Handle
  {57b65299-4b57-4dc2-afeb-674b6940bc4c}, !- Name
  {8e68939f-166d-47a8-9e98-5b917e1f7ccf}, !- Source Object
  12,                                     !- Outlet Port
  {5ab71e5e-ad29-4d84-836d-519612395fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9d46311-471f-48a6-a9e0-67b71bbc60ab}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  {d7f4a503-c499-4452-b0d7-0194d1a9bfc3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9b0c2df-15de-4d3d-b95d-18390b3fd629}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6eabcca7-763a-4ae7-b709-3313fbc63baf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {c9b0c2df-15de-4d3d-b95d-18390b3fd629}, !- Handle
  Coil Heating Water 6,                   !- Name
  {51203011-f6d7-4f57-bba4-31174cec8925}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {77890d30-c682-4955-8573-8ba3bb0df111}, !- Water Inlet Node Name
  {155156af-86f9-46f0-860a-ce8335aa72bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0583f0b-8f8e-4dc6-b353-b6bf23af0d94}, !- Handle
  Node 78,                                !- Name
  {c6522ace-6faf-4c4e-9f25-6f8df36e1e1c}, !- Inlet Port
  {77890d30-c682-4955-8573-8ba3bb0df111}; !- Outlet Port

OS:Connection,
  {c6522ace-6faf-4c4e-9f25-6f8df36e1e1c}, !- Handle
  {a15d2a66-9d49-4d7a-9b6c-13943f7b4418}, !- Name
  {f143433d-8c21-4cae-94b7-3111beb4a39d}, !- Source Object
  9,                                      !- Outlet Port
  {b0583f0b-8f8e-4dc6-b353-b6bf23af0d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c0cb151-0fb9-4523-b2e6-622540c9edab}, !- Handle
  Node 79,                                !- Name
  {155156af-86f9-46f0-860a-ce8335aa72bc}, !- Inlet Port
  {e15df76a-bd2a-4128-bdd4-c69aa18d4535}; !- Outlet Port

OS:Connection,
  {77890d30-c682-4955-8573-8ba3bb0df111}, !- Handle
  {0e3de31f-ea4d-4c67-8cd9-3ab4a4160284}, !- Name
  {b0583f0b-8f8e-4dc6-b353-b6bf23af0d94}, !- Source Object
  3,                                      !- Outlet Port
  {c9b0c2df-15de-4d3d-b95d-18390b3fd629}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {155156af-86f9-46f0-860a-ce8335aa72bc}, !- Handle
  {6c0f2d6d-9322-4331-85f1-5a142a3ce1b6}, !- Name
  {c9b0c2df-15de-4d3d-b95d-18390b3fd629}, !- Source Object
  6,                                      !- Outlet Port
  {6c0cb151-0fb9-4523-b2e6-622540c9edab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15df76a-bd2a-4128-bdd4-c69aa18d4535}, !- Handle
  {fba4285e-4ba6-4ddd-841e-d2a80d5fe897}, !- Name
  {6c0cb151-0fb9-4523-b2e6-622540c9edab}, !- Source Object
  3,                                      !- Outlet Port
  {6c489a69-7128-4c67-adf8-a7234af7f01d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c6a6d4e6-ce26-493b-8e2a-3ef83833c49c}, !- Handle
  Node 80,                                !- Name
  {6eabcca7-763a-4ae7-b709-3313fbc63baf}, !- Inlet Port
  {e1549700-f6c6-44fe-bf41-659eb3974156}; !- Outlet Port

OS:Node,
  {89d60a28-6c0a-4885-84ac-6f3bb74cc2e1}, !- Handle
  Node 81,                                !- Name
  {23f48c7d-91a2-4344-9534-9c0ec3d50890}, !- Inlet Port
  {88d0d1ea-5273-4482-b69c-2b4f8cab287a}; !- Outlet Port

OS:Connection,
  {e1549700-f6c6-44fe-bf41-659eb3974156}, !- Handle
  {35d09bef-2724-4a69-bdf2-1b00e339660c}, !- Name
  {c6a6d4e6-ce26-493b-8e2a-3ef83833c49c}, !- Source Object
  3,                                      !- Outlet Port
  {2267fd06-4370-4ce4-8b33-0658f94bcffb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23f48c7d-91a2-4344-9534-9c0ec3d50890}, !- Handle
  {58c538a3-e910-4e11-afc3-203163cde1fc}, !- Name
  {f1585e10-8de9-45cf-8fe9-ea11287281fd}, !- Source Object
  3,                                      !- Outlet Port
  {89d60a28-6c0a-4885-84ac-6f3bb74cc2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d0d1ea-5273-4482-b69c-2b4f8cab287a}, !- Handle
  {3267c760-6149-4b2f-bb48-9160ed52eb99}, !- Name
  {89d60a28-6c0a-4885-84ac-6f3bb74cc2e1}, !- Source Object
  3,                                      !- Outlet Port
  {47b54f8d-741a-4741-a00f-d26b8160c0b5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a8b076e2-118c-471c-a311-05507470e49b}, !- Handle
  Node 82,                                !- Name
  {f0299724-08a8-4a9f-a6ab-c7390a7f85f1}, !- Inlet Port
  {d7f4a503-c499-4452-b0d7-0194d1a9bfc3}; !- Outlet Port

OS:Connection,
  {f0299724-08a8-4a9f-a6ab-c7390a7f85f1}, !- Handle
  {13e73cca-eeba-44fe-b2d8-3221e382ae22}, !- Name
  {f8c80a7f-41fa-4c48-9ae5-2ac80042b016}, !- Source Object
  7,                                      !- Outlet Port
  {a8b076e2-118c-471c-a311-05507470e49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f4a503-c499-4452-b0d7-0194d1a9bfc3}, !- Handle
  {0a02dedc-5088-40d2-9581-a3f837560c96}, !- Name
  {a8b076e2-118c-471c-a311-05507470e49b}, !- Source Object
  3,                                      !- Outlet Port
  {f9d46311-471f-48a6-a9e0-67b71bbc60ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eabcca7-763a-4ae7-b709-3313fbc63baf}, !- Handle
  {612d40ae-a37b-4889-8570-03a058da937b}, !- Name
  {f9d46311-471f-48a6-a9e0-67b71bbc60ab}, !- Source Object
  12,                                     !- Outlet Port
  {c6a6d4e6-ce26-493b-8e2a-3ef83833c49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {934137dc-6d5c-4173-89c4-5e6890d33f79}, !- Handle
  Output Variable 1,                      !- Name
  Perimeter_ZN_4 ZN,                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {d8c56bf9-4b27-4311-ac68-a0db94c966a4}, !- Handle
  Output Variable 2,                      !- Name
  Perimeter_ZN_2 ZN,                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {1edd34b4-aeee-4dc5-8bbf-f745f19a790c}, !- Handle
  Output Variable 3,                      !- Name
  Perimeter_ZN_3 ZN,                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {5d8d464a-06e4-42c8-a09e-0ff09224ad7d}, !- Handle
  Output Variable 4,                      !- Name
  Perimeter_ZN_1 ZN,                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {48a326af-760d-4370-a035-6e15ee3b9ca4}, !- Handle
  Output Variable 5,                      !- Name
  Core_ZN ZN,                             !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {0ab64b64-6b2d-4d29-92ad-2ffdd476e4e6}, !- Handle
  Output Variable 6,                      !- Name
  Attic ZN,                               !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {836c7f07-8ae3-474e-a33e-81670897e4af}, !- Handle
  Output Variable 7,                      !- Name
  Perimeter_ZN_4 ZN,                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {b0e66bf3-5632-438f-9392-51e0381fa981}, !- Handle
  Output Variable 8,                      !- Name
  Perimeter_ZN_2 ZN,                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {f59ced55-52b3-4793-a9b9-38d5765ad5f9}, !- Handle
  Output Variable 9,                      !- Name
  Perimeter_ZN_3 ZN,                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {82fdd4e0-10dd-45dd-a07c-9c100e297ab1}, !- Handle
  Output Variable 10,                     !- Name
  Perimeter_ZN_1 ZN,                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {386048f9-bc64-4dc4-8f03-8d49cf436d38}, !- Handle
  Output Variable 11,                     !- Name
  Core_ZN ZN,                             !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {985ba5f0-80b4-4cda-bf54-e23ceac677ba}, !- Handle
  Output Variable 12,                     !- Name
  Attic ZN,                               !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {6957c8e3-179e-4f72-8fa3-e41d01b09a49}, !- Handle
  Output Variable 13,                     !- Name
  Perimeter_ZN_4 ZN,                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {dcd88ea6-7706-4f15-8609-a13d3d85cc8c}, !- Handle
  Output Variable 14,                     !- Name
  Perimeter_ZN_2 ZN,                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {4585c024-6d6e-4783-8e8c-14e3829363f4}, !- Handle
  Output Variable 15,                     !- Name
  Perimeter_ZN_3 ZN,                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {7b10c009-6632-418c-afc6-f5f614569b21}, !- Handle
  Output Variable 16,                     !- Name
  Perimeter_ZN_1 ZN,                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {cff94072-3352-4391-afbb-631156527ac5}, !- Handle
  Output Variable 17,                     !- Name
  Core_ZN ZN,                             !- Key Value
  Zone People Occupant Count,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {54c9cc08-d997-45af-9ab5-3327e63b6b55}, !- Handle
  Output Variable 18,                     !- Name
  Attic ZN,                               !- Key Value
  Zone People Occupant Count,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

